{
  "metadata": {
    "filename": "Improving frequency stability in grid-forming inverters with adaptive model predictive control and novel COA-jDE optimized reinforcement learning.pdf",
    "source": "pdf to json\\Nature论文50篇\\Improving frequency stability in grid-forming inverters with adaptive model predictive control and novel COA-jDE optimized reinforcement learning.pdf",
    "pages": 31,
    "created_at": "2025-12-05T09:15:39.918806Z",
    "parser_version": "3.0_paragraph"
  },
  "structure": {
    "sections": [
      {
        "id": "section_0",
        "title": "Document Content",
        "level": 1,
        "page": 1,
        "content": [
          {
            "type": "text",
            "text": "Improving frequency stability in grid-forming inverters with adaptive model predictive control and novel COA-jDE optimized reinforcement learning",
            "page": 1,
            "font_size": 26.0,
            "bbox": [
              155.90550231933594,
              128.31288146972656,
              538.1315307617188,
              279.3049011230469
            ]
          },
          {
            "type": "text",
            "text": "Muhammad Zubair Yameen1,2, Zhigang Lu1,2, Fayez F. M. El-Sousy3, Waqar Younis1,2, Baqar Ali Zardari4 & Abdul Khalique Junejo5 The increasing utilization of renewable energy sources in low-inertia power systems demands advanced control strategies for grid-forming inverters (GFMs). Conventional Model Predictive Control (MPC) methods, which depend on static models and predefined boundaries, often struggle to preserve frequency stability in dynamic grid conditions. This research presents an Adaptive Model Predictive Control (AMPC) framework to enhance GFM performance in Virtual Synchronous Machine (VSM) mode, ensuring robust frequency stability under uncertainties. The primary issue addressed is the inefficiency of traditional MPC in adapting to dynamic grid conditions. To resolve this, the AMPC framework combines offline reinforcement learning for parameter tuning with online MPC using soft constraints. The offline phase employs a novel Hybrid Crayfish Optimization and Self-Adaptive Differential Evolution Algorithm (COA-jDE) to minimize the cost function Uoffline, deriving optimal control parameters (Q, R) before real-time deployment. This process, termed cost function minimization using COA-jDE in a reinforcement learning framework, enhances GFM performance by adaptively adjusting virtual inertia and damping. Simulations on a 16MW wind-powered DFIG microgrid demonstrate that AMPC outperforms traditional MPC and VSM methods during grid disturbances, symmetrical faults, islanding, and load shifts. Furthermore, AMPC is computationally efficient compared to conventional reinforcement learning techniques, as adaptation is restricted to offline tuning. The framework not only improves compliance with grid codes (e.g., GC0137, IEEE 1547) but also provides a flexible, resilient control strategy for modern low-inertia grids.",
            "page": 1,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              284.9288024902344,
              555.205078125,
              516.1319580078125
            ]
          },
          {
            "type": "text",
            "text": "Keywords Model Predictive Control, Crayfish Optimization algorithm, Microgrid, Frequency, DFIG, Virtual Synchronous Machine, Differential Evolution algorithm",
            "page": 1,
            "font_size": 9.3,
            "bbox": [
              155.90550231933594,
              523.9558715820312,
              556.1138916015625,
              547.7158813476562
            ]
          },
          {
            "type": "text",
            "text": "Abbreviations GFM \u0007Grid Forming Inverter MPC \u0007Model Predictive Control AMPC \u0007Adaptive Model Predictive Control VSM \u0007Virtual Synchronous Machine MG \u0007Microgrid COA \u0007Crayfish Optimization Algorithm jDE \u0007Self-Adapting Differential Evolution SMC \u0007Sliding Mode Control RES \u0007Renewable Energy Sources",
            "page": 1,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              557.2598876953125,
              325.42755126953125,
              659.7158813476562
            ]
          },
          {
            "type": "text",
            "text": "1School of Electrical Engineering, Yanshan University, Qinhuangdao 066004, China. 2Key Laboratory of Power Electronics for Energy Conservation and Drive Control of Hebei Province, Yanshan University, Qinhuangdao 066004, China. 3Department of Electrical Engineering, College of Engineering, Prince Sattam bin Abdulaziz University, Al Kharj 16273, Saudi Arabia. 4Department of Information Technology Quaid e Awam University Nawabshah, Nawabshah, Pakistan. 5State Key Laboratory of Advanced Electromagnetic Technology Huazhong University of Science and Technology, Wuhan, China. email: zubbairyamin@gmail.com",
            "page": 1,
            "font_size": 7.6,
            "bbox": [
              155.8137969970703,
              678.4107666015625,
              555.9647216796875,
              739.0391845703125
            ]
          }
        ]
      },
      {
        "id": "section_1",
        "title": "OPEN",
        "level": 2,
        "page": 1,
        "content": [
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 1 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 1,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1762084960938,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports",
            "page": 1,
            "font_size": 10.0,
            "bbox": [
              390.56890869140625,
              12.369770050048828,
              546.7947998046875,
              24.279769897460938
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 1,
            "font_size": 0,
            "bbox": [
              483.0,
              108.0,
              555.0,
              122.0
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 1,
            "font_size": 0,
            "bbox": [
              483.0,
              108.0,
              555.0,
              122.0
            ]
          },
          {
            "type": "text",
            "text": "VSI \u0007Voltage Source Inverter DFIG \u0007Doubly Fed Induction Generator DER \u0007Distributed Energy Resources SG \u0007Synchronous Generator IIRES \u0007Inverter-Interfaced renewable energy sources GFL \u0007Grid Following Inverter VSG \u0007Virtual Synchronous Generator PCC \u0007Point of Common Coupling CR \u0007Crossover Rate F \u0007Mutation factor PV \u0007Photovoltaic PMSG \u0007Permanent Magnet Synchronous Generator IBR \u0007Inverter Based Resources ESS \u0007Energy Storage Systems",
            "page": 2,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              48.02387237548828,
              357.7095031738281,
              190.28187561035156
            ]
          },
          {
            "type": "text",
            "text": "The increasing integration of inverter-interfaced renewable energy sources (IIRES) has fundamentally changed the dynamics of current power systems, resulting in a significant decrease in grid inertia, which is essential for preserving frequency stability1. Unlike typical synchronous generators (SG), which provide inertia through rotating masses, inverter-based resources (IBRs) are mechanically decoupled from the grid, restricting their ability to immediately respond against frequency disturbances2. As the share of renewable energy sources such as wind and solar power increases, power systems encounter new issues in maintaining stability and reliability3. The transition from centralized to decentralized generation worsens this problem, as microgrids (MG), which include distributed generation (DG), energy storage systems (ESS), and local loads, are used more and more to incorporate renewable energy4. While microgrids provide promising solutions to energy and environmental challenges, they raise new stability concerns, particularly because synchronous machines are replaced by converter-based RESs, which lack the inertia and damping required to stabilize frequency and damp system dynamics. As a result, the reduced system inertia causes larger frequency variations, posing significant threats to grid reliability5. To tackle these issues, advanced control techniques have become essential for maintaining grid stability. Despite their widespread use, conventional Grid-Following Inverters (GFL) frequently underperform in dynamic grid situations, resulting in frequency and voltage instability6. To overcome this, Grid-Forming Inverters (GFMs) have emerged as the key technology7. GFMs actively control grid frequency and voltage by simulating the inertial response of synchronous generators through the Virtual Synchronous Machine (VSM) structure. Unlike conventional converters, which lack synthetic inertia and damping critical for mitigating transient instabilities (e.g., rapid frequency deviations during faults), VSM-based GFMs emulate electromechanical dynamics to provide inertia, droop response, and fault ride-through capabilities mandated by modern grid codes (e.g., IEEE 1547-2018, GC0137). This ensures system-wide stability during disturbances while aligning with traditional grid operational paradigms. By integrating VSM with the Adaptive Model Predictive Control (AMPC) framework, we synergize synchronous machine robustness with real-time optimization, achieving adaptive stability without sacrificing grid code compliance. GFMs further excel in low-inertia or islanded grids by autonomously regulating active and reactive power with rapid response times inherent to inverter-based systems8. These capabilities enhance system durability across diverse operational scenarios, from steady-state conditions to severe transients. Recent studies have underscored the growing importance of GFMs, particularly in Doubly Fed Induction Generator (DFIG)-powered wind farms. The complex interactions between these intermittent generation systems and the grid often overwhelm traditional control mechanisms9. GFMs are able to not only improve voltage and frequency regulation while satisfying regulatory standards, but they also provide critical frequency and voltage references, making them vital for maintaining grid support in inverter dominated grids, particularly during islanding events. Grid-Forming Inverters in Virtual Synchronous Machine (VSM) mode have become a pivotal technology for frequency stability and increasing damping in power systems with high renewable energy penetration10. Several control schemes for GFMs have been devised to increase frequency stability, each with benefits and drawbacks11,12. This section examines recent research on these strategies, showing both their benefits and downsides. In13, typical VSM control for GFMs simulates the behavior of a synchronous machine by providing fixed virtual inertia. Although this strategy works well for moderate interruptions, it is ineffective for low-inertia grids that undergo rapid changes. Furthermore, fixed inertia lowers system flexibility, causing slower reactions against significant frequency changes. Sliding Mode Control (SMC) for VSM-based GFMs, as implemented in14, improved frequency profile under uncertain conditions but caused issues such as chattering, which could reduce performance in real-world applications. Consensus-based control for decentralized systems increased inverter coordination, although communication delays during rapid load shifts reduced frequency stability15. Fuzzy logic control, as outlined in16, reacted effectively to changing grid conditions but relied heavily on expert knowledge for rule development, limiting its scalability across various scenarios. A hierarchical control approach combining centralized control with VSM was proposed in17, improving stability during islanding and reconnection events, but its complexity limited its real-time performance in large networks. In18, the State-Space control approach effectively regulated frequency in low-inertia grids but was sensitive to parameter estimation errors, making it less reliable under real-world conditions. H-infinity control for VSM-based GFMs in19 provided robustness against perturbations but had slower response times, limiting its effectiveness during rapid load fluctuations. Scientific Reports | (2025) 15:16540 2 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 2,
            "font_size": 8.4,
            "bbox": [
              41.102298736572266,
              198.140869140625,
              556.2570190429688,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 2,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "Advanced VSM control techniques combining machine learning were used in20 to continuously change GFM control settings, increasing frequency regulation flexibility, however, real-time applicability was limited by training delays. Nonlinear control approaches, as investigated in21, enhanced performance during rapid frequency shifts, but their degree of complexity in real-time tuning limited their application. Conventional Model Predictive Control (MPC) for VSM, as discussed in22, demonstrated potential for stabilizing low-inertia grids. However, it encountered challenges with adaptability during disruptions due to its dependence on static models. To improve MPC Soft constraints were incorporated into MPC in23 to enhance flexibility, but key challenges still persisted during serious events, especially during huge frequency changes. Adaptive MPC for GFMs developed in24 enables real-time adjustments according to grid conditions. Although this strategy improved frequency stability, its computational complexity posed considerable challenges, especially in systems with distributed energy resources (DERs). Dynamically adjusted virtual inertia in adaptive VSM control, as proposed in25, performed well during frequency disturbances but required precise real-time measurements, making implementation difficult. Reinforcement learning (RL) for GFM control improves frequency response but faces computational bottlenecks and catastrophic forgetting during dynamic grid interactions. Recent advancements like the proximal brain-inspired policy optimization (PBPO)26 address these issues by emulating cognitive processes, enabling robust frequency regulation in grids with high renewable penetration. Complementing this, digital twin frameworks27 ensure safe agent deployment via offline training and centralized-decentralized control, aligning with modern grid code compliance while mitigating operational risks.",
            "page": 3,
            "font_size": 8.4,
            "bbox": [
              155.90550231933594,
              47.7061882019043,
              556.2581176757812,
              230.28187561035156
            ]
          },
          {
            "type": "text",
            "text": "Despite advances in conventional and adaptive VSM control systems, these existing VSM control strategies suffer from unique limitations. Static models and preset limits in methods such as conventional MPC and VSM control reduce efficacy in dynamic situations, whereas adaptive and learning-based approaches frequently encounter high complexity and computational burdens. This study tackles these limitations by introducing a novel Adaptive Model Predictive Control (AMPC) technique that combines precision, real-time performance, and scalability, resulting in an effective solution for improving frequency stability in low-inertia microgrids. A comparative study of several control techniques and their applications to GFMs for frequency stability is shown in Table 1. Every cited study highlights different approaches, including control systems, techniques, and the related benefits and drawbacks. Although typically lacking in adaptability or computing efficiency, approaches such as VSM control, conventional Model Predictive Control (MPC), and adaptive control with reinforcement learning have shown promise in achieving particular degrees of frequency control. Conversely, the final row presents the proposed AMPC technique, designed to address these limitations. The AMPC methodology, which combines offline reinforcement learning with the novel hybrid Crayfish and Self-Adaptive Differential Evoluation (COA-jDE) algorithm and incorporates slack variables for constraint handling in online operation, outperforms previous solutions. In low-inertia power grids, AMPC specifically offers improved frequency regulation, increased grid adaptability, and reduced computational burden, making it a more reliable and effective option. This table illustrates how the proposed AMPC method outperforms existing techniques.",
            "page": 3,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              228.140869140625,
              556.2570190429688,
              400.2818908691406
            ]
          },
          {
            "type": "text",
            "text": "Table 2 summarizes the essential technical requirements and performance standards for grid-forming inverters (GFM), including voltage and frequency ride-through capabilities, reactive power support, and the critical ability to simulate inertia. These criteria, developed by GC0137 and IEEE 1547, are critical to ensuring reliable operation in grid-tied and islanded modes30,31.",
            "page": 3,
            "font_size": 8.2,
            "bbox": [
              155.90550231933594,
              398.1408996582031,
              556.2311401367188,
              440.2818908691406
            ]
          },
          {
            "type": "text",
            "text": "The proposed Adaptive MPC for VSM assures complete compliance with all regulatory standards, particularly the precise emulation of virtual inertia as stipulated by GC0137. This technique improves grid stability, even under tough grid conditions, by allowing the GFM to dynamically adjust to voltage and frequency variances. In addition to introducing the novel Adaptive Model Predictive Control (AMPC) method in conjunction with the hybrid optimization technique COA-jDE, there is a significant research gap in using microgrids (MGs) for frequency stabilization rather than solely relying on distributed generators (DGs) or individual wind turbine generators. The subsequent section explores the distinctive contributions of this research. Motivation and contribution The fundamental goal for this study is to address limitations in existing strategies for stabilizing low-inertia microgrids (MGs) and decrease the response time of inverters, particularly those interfaced with inverters, such as DFIG-based MGs. Because of the reduced inertia provided by renewable energy sources, these microgrids are especially susceptible to frequency excursions and grid disturbances. By providing a reliable solution, this work outperforms previous techniques in preserving frequency stability under a range of operating circumstances, guaranteeing stable operation of inverter-interfaced MGs in both grid-connected and islanded modes. This novel control strategy further favors low computing complexity and minimum real-time computational cost, making it ideal for practical use. Compliance with the GC0137 grid code requirements facilitates its incorporation into current, renewable-focused power systems. This paper offers the following contributions:",
            "page": 3,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              438.1408996582031,
              556.2579956054688,
              632.2818603515625
            ]
          },
          {
            "type": "text",
            "text": "• Introducing a new AMPC framework: The proposed AMPC technique uses the COA-jDE algorithm for",
            "page": 3,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              638.3297729492188,
              556.2088012695312,
              650.7857666015625
            ]
          },
          {
            "type": "text",
            "text": "offline reinforcement learning, improving the policy prior to its real-time application, which improves adapt­ ability and minimizes computational demand in online operations. Offline reinforcement learning aids in the development of robust control rules by allowing for lengthy training while preserving real-time performance. • Implementation of soft constraints: Soft constraints for frequency and voltage ensure stable operation dur­ ing grid disruptions by balancing stability and control flexibility, allowing for smooth deviation handling. • Real-time adaptability to frequency deviations: AMPC effectively stabilizes system frequency by dynami­ cally modifying its active power output in response to frequency deviations, thus assuring frequency remains within acceptable limits.",
            "page": 3,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              648.644775390625,
              556.2421875,
              730.7857666015625
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 3 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 3,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1762084960938,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 3,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "Ref Controlling Equipment Controlling Technique Strengths Shortcomings",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              51.51020050048828,
              51.061920166015625,
              418.96527099609375,
              68.24991607666016
            ]
          },
          {
            "type": "text",
            "text": "13 PLL enabled GFM backed by ESS Robust H∞ Control with VSM",
            "page": 4,
            "font_size": 6.3,
            "bbox": [
              51.511199951171875,
              89.25326538085938,
              207.3762969970703,
              106.2319107055664
            ]
          },
          {
            "type": "text",
            "text": "Enhanced frequency stability in low-inertia microgrids, Robust against parameter uncertainties (system inertia, damping, and PLL effects), Superior performance over conventional PI-based control Increased complexity in controller design due to robust H∞ approach, High controller order (9th order) before reduction, which adds computational burden, Limited focus on real-time implementation challenges or hardware constraints.",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              223.0565948486328,
              70.50326538085938,
              538.8243408203125,
              124.9462661743164
            ]
          },
          {
            "type": "text",
            "text": "14 LCL-filter interfaced GFM",
            "page": 4,
            "font_size": 6.3,
            "bbox": [
              51.511199951171875,
              142.33871459960938,
              132.59500122070312,
              159.28172302246094
            ]
          },
          {
            "type": "text",
            "text": "Higher Order Sliding Mode Control (HO-SMC) Enhances frequency response in weak grids, Offers robustness against parameter variations and disturbances, Outperforms classical vector control (CVC) in terms of transient stability and fault ride-through capability. Complex control design increases implementation challenges, Higher switching rates may lead to issues if not managed properly, Scalability is not addressed, Proposed control is only tested for grid-connected mode only",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              148.74220275878906,
              127.33871459960938,
              549.968505859375,
              174.28172302246094
            ]
          },
          {
            "type": "text",
            "text": "15 GFMs and Synchronous Generators",
            "page": 4,
            "font_size": 6.5,
            "bbox": [
              51.511199951171875,
              184.17410278320312,
              126.00870513916016,
              208.6171112060547
            ]
          },
          {
            "type": "text",
            "text": "Hierarchical two-layer control (primary droop-based, secondary consensus-based) with safety filters. Safe transient frequency control, Minimizes frequency deviations, Distributed control improves scalability and resilience. Scalability limited by droop gains and storage capacity, Requires high communication and coordination for consensus control, Real-time implementation can be computationally expensive.",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              148.74220275878906,
              176.67410278320312,
              549.21240234375,
              216.1171112060547
            ]
          },
          {
            "type": "text",
            "text": "28",
            "page": 4,
            "font_size": 4.9,
            "bbox": [
              51.511199951171875,
              240.67141723632812,
              56.21520233154297,
              247.28152465820312
            ]
          },
          {
            "type": "text",
            "text": "GFMs combined with BESS and wind turbines Self-adaptive virtual inertia control using fuzzy logic Enhances frequency stability in low-inertia microgrids with high renewable penetration, Automatically adjusts virtual inertia in real-time based on system conditions, Mitigates frequency oscillations caused by renewable energy disturbances. Relies on communication links, vulnerable to delays/failures, Sensitive to noise in frequency measurements, Dependent on BESS capacity for performance, May not scale well with very high RES penetration or larger systems, Voltage stability is not as addressed as frequency.",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              87.970703125,
              218.50949096679688,
              514.1929321289062,
              272.9524841308594
            ]
          },
          {
            "type": "text",
            "text": "17 GFM",
            "page": 4,
            "font_size": 6.0,
            "bbox": [
              51.511199951171875,
              308.7568054199219,
              102.91570281982422,
              318.53790283203125
            ]
          },
          {
            "type": "text",
            "text": "Hierarchical control with primary, secondary, and tertiary control levels (droop control methods for primary control in GFMs) Provides a stable reference for voltage and frequency in island mode, High reliability with distributed control in grid-connected and island modes, Improves system flexibility for grid-connected and islanding transitions. Vulnerable to network delays or failures in communication-based controls, Scalability issues due to centralized control and complex hierarchical adjustments, High implementation and maintenance costs from communication infrastructure, Slower real-time adaptability due to potential communication delays, Risk of uneven load sharing with droop control in communication-free methods.",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              148.74220275878906,
              275.34490966796875,
              507.5009460449219,
              352.28790283203125
            ]
          },
          {
            "type": "text",
            "text": "18 GFM",
            "page": 4,
            "font_size": 6.0,
            "bbox": [
              51.511199951171875,
              395.59210205078125,
              102.91570281982422,
              405.3731994628906
            ]
          },
          {
            "type": "text",
            "text": "State-Space modeling framework with small-signal stability analysis to stabilize the GFMs (VSM emulation) Enhances grid stability by emulating inertia without the need for energy storage, Provides improved frequency nadir and RoCoF under disturbances, Compatible with existing grid-forming converters, enabling distributed and flexible inertia control, Relies heavily on precise tuning of the lead compensator, making setup complex, Limited scalability due to configurationspecific tuning requirements, Increased design complexity from integration of multiple control layers, Stability could be compromised if system conditions vary significantly, Potential difficulties in maintaining control effectiveness across diverse grid setups, Higher implementation and maintenance costs due to control complexity",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              148.74220275878906,
              354.6802062988281,
              498.632080078125,
              446.6231994628906
            ]
          },
          {
            "type": "text",
            "text": "19 LCL-filter interfaced GFM H∞ optimal control for GFM",
            "page": 4,
            "font_size": 6.3,
            "bbox": [
              51.511199951171875,
              471.55120849609375,
              209.14064025878906,
              488.5296936035156
            ]
          },
          {
            "type": "text",
            "text": "Achieves robust stability and performance even under variable grid conditions, Decentralized control with small-gain theorem for stability in multi-converter systems, Reduces the need for trial-and-error parameter tuning by providing systematic control design. Requires precise tuning of H∞ weighting functions, increasing design complexity, Limited scalability; configuration-specific tuning may not adapt to larger or more complex systems, Static controller design may struggle with large, sudden disturbances, High implementation cost due to complex decentralized control structure,",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              223.05670166015625,
              449.0867004394531,
              517.1958618164062,
              511.0296936035156
            ]
          },
          {
            "type": "text",
            "text": "20 Voltage Source Inverter (VSI)",
            "page": 4,
            "font_size": 6.3,
            "bbox": [
              51.511199951171875,
              532.172119140625,
              131.07669067382812,
              549.1151123046875
            ]
          },
          {
            "type": "text",
            "text": "Model-free predictive control (MF-PC) with an autoregressive model (ARX) for estimation Highly resilient to model inaccuracies as it Predicts output without needing system model parameters, Quick response to transient events and stable operation in varied grid conditions, Maintains low total harmonic distortion (THD) even with parameter mismatches. ARX model parameters need frequent adjustments, This control technique has a higher computational load than traditional controllers, Sensitivity to measurement noise (in frequency and voltages) can impact stability, Performance depends heavily on the accuracy of real-time data",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              148.74220275878906,
              513.422119140625,
              548.34521484375,
              567.8651123046875
            ]
          },
          {
            "type": "text",
            "text": "21",
            "page": 4,
            "font_size": 4.9,
            "bbox": [
              51.511199951171875,
              596.1693725585938,
              56.21520233154297,
              602.7794799804688
            ]
          },
          {
            "type": "text",
            "text": "Grid-forming voltage source converter (VSC) with a virtual synchronous generator (VSG) control Nonlinear decoupling method implemented in VSG Enhances stability by dynamically adjusting damping and inertia, Effectively maintains frequency stability and synchronizes with grid. High computational complexity limits real-time application, Sensitive to parameter variations, requiring precise tuning, Limited scalability for large or multi-converter systems, Requires accurate real-time data, making it vulnerable to communication delays",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              87.970703125,
              570.2575073242188,
              546.0205688476562,
              632.2005004882812
            ]
          },
          {
            "type": "text",
            "text": "22 GFM is implemented in VSI",
            "page": 4,
            "font_size": 6.5,
            "bbox": [
              51.511199951171875,
              653.3428955078125,
              133.86900329589844,
              677.785888671875
            ]
          },
          {
            "type": "text",
            "text": "Model predictive control (MPC) Enhances frequency stability by coordinating load and inverter response, Incorporates real-time constraints on rate of change of frequency (RoCoF) and load ramping, Effectively adapts to load variations and disturbances Uses static model and preset limits, reducing flexibility under unexpected conditions, Relies on fast, accurate data transmission, sensitive to delays, Frequent parameter tuning is required to maintain performance, Proposed methodology has limited focus on voltage stability under significant disturbances, Continued",
            "page": 4,
            "font_size": 7.0,
            "bbox": [
              51.511199951171875,
              634.5928955078125,
              509.2159423828125,
              708.371337890625
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 4 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 4,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1762084960938,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 4,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "• Performance demonstration under key scenarios: The AMPC approach is evaluated using scenarios such as",
            "page": 5,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              396.5120849609375,
              556.2015380859375,
              408.96807861328125
            ]
          },
          {
            "type": "text",
            "text": "load changes, reference phase angle shift, and islanding, indicating its ability to improve the PCC frequency profile under varied conditions. • Enhanced synchronization in grid-connected mode: The suggested GFM control responds faster in grid-connected mode than traditional MPC and VSM control, demonstrating improved synchronization ca­ pabilities. • Autonomous operation in island mode: In island mode, the microgrid delivers frequency and voltage refer­ ences autonomously, demonstrating its ability to operate reliably on its own. • Scalability through microgrid implementation: Scalability is addressed by using a microgrid, which allows for effective expansion while preserving stable operation, as opposed to depending just on individual distrib­ uted generators or turbines. • Robust low-voltage ride-through (LVRT) capability: The GFM control demonstrated improved resilience in grid-connected mode when tested with an extended LLLG fault period of 2 seconds (in addition to the 1-second requirement of GC0137). This study presents a novel Adaptive Model Predictive Control (AMPC) architecture for GFMs that overcomes the constraints of standard control strategies. By combining reinforcement learning and real-time optimization, the AMPC framework improves frequency stability in low-inertia power systems. Using the COA-jDE technique for offline policy optimization enables it to effectively manage a wide range of disturbances in online mode while maintaining grid code compliance. Furthermore, the inclusion of slack variables in the cost function enables effective constraint handling during real-time operations, resulting in a practical and scalable solution for modern grid applications. The remaining sections of this paper are organized as follows: Section Fundamental Equations of GridForming Inverter for Virtual Synchronous Machine (VSM) Control provides an in-depth overview of the fundamental GFM control equations in VSM mode. Section Proposed AMPC with Reinforcement Learning in VSM Mode introduces the proposed AMPC control in VSM mode, detailing its integration with reinforcement learning. Section Fault Current Control Strategies in Grid-Forming Inverters then outlines the fault current control strategy applied within this GFM framework. In Sections Crayfish Optimization Algorithm (COA), Differential Evolution Optimization Algorithm (DE), and Self-Adaptive Differential Evolution (jDE), the Crayfish Optimization Algorithm, Differential Evolution, and Self-Adaptive Differential Evolution (jDE) algorithms are discussed comprehensively. The hybrid COA-jDE algorithm, developed to minimize cost function in offline reinforcement learning, is presented in Section Hybrid COA-jDE for Cost Function Minimization in Offline Reinforcement Learning, with a detailed explanation of its operational steps. The test system and its configuration are introduced in Section System Configuration. Finally, Section Results and Discussion provides",
            "page": 5,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              406.82708740234375,
              556.2554321289062,
              737.4721069335938
            ]
          },
          {
            "type": "text",
            "text": "Ref Controlling Equipment Controlling Technique Strengths Shortcomings",
            "page": 5,
            "font_size": 7.0,
            "bbox": [
              52.07720184326172,
              51.061920166015625,
              419.5322570800781,
              68.24991607666016
            ]
          },
          {
            "type": "text",
            "text": "23",
            "page": 5,
            "font_size": 4.9,
            "bbox": [
              52.07809829711914,
              88.91531372070312,
              56.782100677490234,
              95.5254135131836
            ]
          },
          {
            "type": "text",
            "text": "Voltage Source Converters (VSC) in DER units Decentralized Model Predictive Control (MPC) applied within VSCs based on safety constraints Ensures stability and safety constraints during disturbances, Manages transitions smoothly between islanded and grid-connected modes, Effective at maintaining power quality under load changes High computational demands limit scalability with more DER units, Sensitive to inaccuracies in local measurements and state estimation, Complexity in parameter tuning for varied operating conditions.",
            "page": 5,
            "font_size": 7.0,
            "bbox": [
              88.53759765625,
              70.50326538085938,
              511.1402893066406,
              117.4462661743164
            ]
          },
          {
            "type": "text",
            "text": "25 GFM based Virtual Synchronous Generator",
            "page": 5,
            "font_size": 6.5,
            "bbox": [
              52.07820129394531,
              138.58871459960938,
              143.89987182617188,
              163.03172302246094
            ]
          },
          {
            "type": "text",
            "text": "Adaptive Inertia and Damping Coordination (AIDC) Control using a VSG framework Enhances both frequency stability and transient synchronization stability, Adaptive inertia and damping improve dynamic response under fault conditions, Broader attraction region compared to traditional methods, improving fault tolerance. High complexity in designing and tuning adaptive inertia and damping control, Limited scalability; difficult to extend to larger or multi-area systems with diverse dynamics, Increased computational burden due to continuous real-time adjustments, Dependency on precise tuning; performance may degrade under large disturbances",
            "page": 5,
            "font_size": 7.0,
            "bbox": [
              149.3092041015625,
              119.83871459960938,
              522.1589965820312,
              181.78172302246094
            ]
          },
          {
            "type": "text",
            "text": "29",
            "page": 5,
            "font_size": 4.9,
            "bbox": [
              52.07820129394531,
              210.08602905273438,
              56.782203674316406,
              216.69613647460938
            ]
          },
          {
            "type": "text",
            "text": "GFM control implemented on Battery Energy Storage System (BESS) Rule-based adaptive control strategy for virtual synchronous machine (VSM) Improves frequency stability in islanded systems under varying renewable penetration, Adaptively adjusts inertia and damping to respond to disturbances and faults, Supports smooth recovery after faults and reduces the risk of frequency excursions Increased computational load due to continuous real-time adjustments, Requires precise parameter tuning, which may not be effective in systems with unpredictable dynamics, High design complexity in setting adaptive thresholds for various network states, Potential delays in adaptive response under rapid, severe disturbances",
            "page": 5,
            "font_size": 7.0,
            "bbox": [
              88.53759765625,
              184.17410278320312,
              529.38232421875,
              246.1171112060547
            ]
          },
          {
            "type": "text",
            "text": "This Study Grid Forming Inverter (GFM) implemented in Virtual Synchronous Machine (VSM) model Adaptive Model Predictive Control (AMPC) combining offline reinforcement learning with the novel COAjDE algorithm, and real-time MPC incorporating slack variables for effective constraint handling during operation. AMPC offers enhanced frequency stability with reduced computational complexity and improved adaptability to changing grid conditions, Reduced reliance on static models or predefined constraints, Improved responsiveness to sudden frequency deviations, High accuracy in dynamic environments with complex disturbances, Supports scalability across larger and more diverse power networks, Comparative analysis is also done.",
            "page": 5,
            "font_size": 7.0,
            "bbox": [
              52.07820129394531,
              248.39608764648438,
              373.30255126953125,
              347.8390808105469
            ]
          },
          {
            "type": "text",
            "text": "Table 1. Detailed overview of control strategies in existing literature for GFM frequency stabilization.",
            "page": 5,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              357.93798828125,
              520.697021484375,
              370.39398193359375
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 5 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 5,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1762084960938,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 5,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "an analysis of the results, while Section Conclusions and future research concludes the paper and highlights areas for future research.",
            "page": 6,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              422.7676086425781,
              556.2269897460938,
              444.9085998535156
            ]
          },
          {
            "type": "text",
            "text": "Fundamental equations of Grid-Forming inverter for virtual synchronous machine (VSM) control A grid-forming inverter operating in Virtual Synchronous Machine (VSM) mode emulates the behavior of a synchronous generator by establishing the grid’s reference voltage and frequency. In doing so, it contributes virtual inertia and damping to stabilize frequency and voltage while facilitating power sharing among inverterbased resources.",
            "page": 6,
            "font_size": 9.7,
            "bbox": [
              155.90550231933594,
              453.19659423828125,
              556.2598266601562,
              517.9085693359375
            ]
          },
          {
            "type": "text",
            "text": "Fig. 1 shows the control diagram for typical GFM control in VSM mode. The following equations capture the dynamic behavior of the inverter when configured as a VSM.",
            "page": 6,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              515.767578125,
              556.1743774414062,
              537.9085693359375
            ]
          },
          {
            "type": "text",
            "text": "The dynamic response is governed by the swing equation: 2H dω",
            "page": 6,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              535.767578125,
              374.1549377441406,
              576.8126220703125
            ]
          },
          {
            "type": "text",
            "text": "dt = Pm −Pe −D (ω −ω0)\b (1)",
            "page": 6,
            "font_size": 8.5,
            "bbox": [
              299.37109375,
              557.1775512695312,
              554.1691284179688,
              576.8783569335938
            ]
          },
          {
            "type": "text",
            "text": "Here, H simulates rotational inertia, dictating the inverter’s response to frequency deviations ( dω",
            "page": 6,
            "font_size": 7.8,
            "bbox": [
              155.90550231933594,
              583.0584716796875,
              495.96966552734375,
              595.3164672851562
            ]
          },
          {
            "type": "text",
            "text": "dt ). Pm (reference power) and Pe (measured output power) drive frequency dynamics, while D(ω −ω0) stabilizes deviations from the nominal frequency ω0. The active power output (Pe) depends on the voltage magnitudes (Vinv, Vgrid) and phase angle difference (δ ) between the inverter and grid:",
            "page": 6,
            "font_size": 8.3,
            "bbox": [
              155.90550231933594,
              583.1754760742188,
              556.2182006835938,
              635.3164672851562
            ]
          },
          {
            "type": "text",
            "text": "Pe = Vinv.Vgrid",
            "page": 6,
            "font_size": 8.0,
            "bbox": [
              155.90550231933594,
              642.0836181640625,
              364.0857849121094,
              664.1903686523438
            ]
          },
          {
            "type": "text",
            "text": "X . sin(δ)\b (2) X represents the equivalent reactance at the point of common coupling (PCC). The sine term (sin(δ)) models the power-angle relationship, akin to synchronous generators, ensuring active power injection aligns with grid synchronization. The phase angle (δ) evolves proportionally to the frequency deviation (ω −ω0) via Eq.(3): dδ",
            "page": 6,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              644.5553588867188,
              556.220947265625,
              728.5208740234375
            ]
          },
          {
            "type": "text",
            "text": "dt = ω −ω0\b (3)",
            "page": 6,
            "font_size": 8.6,
            "bbox": [
              323.4480895996094,
              721.9631958007812,
              554.1701049804688,
              740.7774658203125
            ]
          },
          {
            "type": "text",
            "text": "Parameter Voltage/Frequency Deviation Ride-Through/ Response Duration Tolerance Range Standard Description Nominal Voltage 100% (e.g., 11kV) Continuous ±0.5% GC0137 GFMs operate continuously at nominal voltage under normal conditions. Voltage Sag (Moderate) 90% to 110% of nominal Continuous ±10% GC0137, IEEE 1547 GFM must handle minor voltage variations without disconnecting. Voltage Sag (Severe) 50% of nominal voltage 250 milliseconds −50% GC0137 GFMs must stay connected during severe voltage dips to assist with grid recovery. Voltage Collapse 0% to 50% of nominal voltage 100 milliseconds −100% to −50% GC0137 GFMs must remain connected momentarily even in extreme voltage collapses. Overvoltage > 110% of nominal voltage Continuous 10% GC0137 GFMs can handle overvoltage situations by maintaining system stability. Frequency Support ±2% from nominal (50 Hz/60 Hz) Continuous ±2% IEEE 1547 GFMs provide active power support to stabilize frequency deviations. Low Frequency RideThrough < 47.5 Hz (for 50 Hz systems) 0.5 seconds −5% GC0137, IEEE 1547 GFM should remain operational for short frequency drops before disconnection. High Frequency RideThrough > 52.0 Hz (for 50 Hz systems) 0.5 seconds 4% GC0137, IEEE 1547 GFM should remain connected for brief high-frequency events. Inertia Emulation Emulate inertia equivalent to 0.1 −0.3s H Continuous (VSM control mode) n/a GC0137 GFM must emulate inertia equivalent to 0.1-0.3 seconds H, to stabilize the system during frequency deviations. Active Power Frequency Response Power output variation (f ± 2%) Continuous ±2% frequency variation IEEE 1547 GFM adjusts active power based on frequency deviations to ensure system balance.",
            "page": 6,
            "font_size": 7.0,
            "bbox": [
              69.82759857177734,
              51.061920166015625,
              548.7421875,
              274.3277587890625
            ]
          },
          {
            "type": "text",
            "text": "Reactive Power Voltage Response VAR output variation (V ± 5%) Continuous ±5% voltage variation IEEE 1547 GFM adjusts reactive power to stabilize voltage within the network. Down to 0% of nominal voltage 150 ms (min) to 1 second (max) n/a GC0137, IEEE 1547 GFM should ride through voltage sags and remain operational to support the grid. 0.8 to 0.5 pu 90 seconds or more Remain connected GC0137 GFM must stay connected and support voltage recovery when the voltage drops between 0.8 and 0.5 pu for 90 seconds or more. Voltage Ride-Through (VRT) 0.5 to 0 pu 500 ms Disconnection allowed GC0137 GFM is required to remain connected for 500 milliseconds when the voltage drops below 0.5 pu, after which disconnection is permitted.",
            "page": 6,
            "font_size": 7.0,
            "bbox": [
              69.82869720458984,
              272.9717102050781,
              550.2473754882812,
              363.34649658203125
            ]
          },
          {
            "type": "text",
            "text": "Table 2. Key standards and requirements for Grid-Forming Inverters (GFM) from GC0137 and IEEE 154730,31.",
            "page": 6,
            "font_size": 7.8,
            "bbox": [
              155.90550231933594,
              372.8785095214844,
              522.49072265625,
              396.3345031738281
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 6 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 6,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1762084960938,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 6,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "This equation ensures the inverter’s internal phase remains synchronized with the grid, critical for stability during transients. Voltage regulation follows a reactive power droop control (Eq.(4)):",
            "page": 7,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              435.6758117675781,
              556.188720703125,
              467.8168029785156
            ]
          },
          {
            "type": "text",
            "text": "Vinv = V0 −KvQe\b (4)",
            "page": 7,
            "font_size": 8.1,
            "bbox": [
              155.90550231933594,
              471.33660888671875,
              554.1760864257812,
              491.0375061035156
            ]
          },
          {
            "type": "text",
            "text": "V0 is the nominal voltage, Qe the measured reactive power, and Kv the droop coefficient. This allows decentralized voltage management, enabling multiple inverters to share reactive power without communication. The reactive power output (Qe) is governed by Eq.(5):",
            "page": 7,
            "font_size": 8.1,
            "bbox": [
              155.90550231933594,
              493.9436950683594,
              556.2218017578125,
              526.084716796875
            ]
          },
          {
            "type": "text",
            "text": "Qe = Vinv(Vinv −Vgrid. cos(δ))",
            "page": 7,
            "font_size": 8.3,
            "bbox": [
              155.9053955078125,
              530.0565185546875,
              409.29510498046875,
              555.568603515625
            ]
          },
          {
            "type": "text",
            "text": "X \b (5)",
            "page": 7,
            "font_size": 9.0,
            "bbox": [
              354.875,
              536.3377075195312,
              554.1690673828125,
              554.3711547851562
            ]
          },
          {
            "type": "text",
            "text": "This equation highlights the dependency of Qe on voltage differences and phase alignment, critical for voltage stability in IBR-dominated grids. The equations above form the foundation of the GFM VSM control architecture (Fig. 1), which emulates synchronous machine dynamics through a hierarchical control structure. Central to this is the swing equation (1), which governs the dynamic frequency (ω) by balancing the reference power (Pref) and measured electrical power (Pe). Here, ω0 denotes the nominal grid frequency (e.g.,50Hz), while ω represents the inverter’s internal frequency, deviating during transients. The phase angle (δ) is computed by integrating ω −ω0 (Eq. (3)), ensuring synchronization with the grid.",
            "page": 7,
            "font_size": 8.4,
            "bbox": [
              155.9053955078125,
              561.9315185546875,
              556.2498168945312,
              644.072509765625
            ]
          },
          {
            "type": "text",
            "text": "Reactive power regulation follows the voltage droop control (Eq. (4)), where V0 is the nominal voltage, Qe is the measured reactive power, and Kv is the droop coefficient. The voltage reference Vinv is adjusted by a virtual impedance (Zvir) to account for inverter current (Idq), yielding the adjusted references V adj dref and V adj qref",
            "page": 7,
            "font_size": 7.9,
            "bbox": [
              155.9053955078125,
              641.9315185546875,
              556.22314453125,
              675.935302734375
            ]
          },
          {
            "type": "text",
            "text": ". These references are tracked by nested voltage and current control loops, generating modulation voltages (Vd and Vq) in the dq −frame. These signals are transformed to the abc −frame using δ and fed to the PWM block to produce switching signals (S1 −S6) for the inverter. The inverter output is filtered through an LCL filter, producing stable sinusoidal voltages (Vgrid,abc) at the PCC. This architecture ensures grid synchronization, inertial response, and robust power sharing in inverter-dominated grids.",
            "page": 7,
            "font_size": 8.5,
            "bbox": [
              155.90530395507812,
              681.3715209960938,
              556.2290649414062,
              733.5125122070312
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 7,
            "font_size": 0,
            "bbox": [
              72.49224853515625,
              50.4990234375,
              554.1732177734375,
              387.459716796875
            ]
          },
          {
            "type": "text",
            "text": "Fig. 1. VSM based GFM control32.",
            "page": 7,
            "font_size": 8.3,
            "bbox": [
              155.90550231933594,
              396.6669006347656,
              281.2379150390625,
              409.2425842285156
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 7 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 7,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1762084960938,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 7,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "While these equations establish the core VSM dynamics, their practical implementation demands adaptive control to handle grid uncertainties. The next section introduces an Adaptive Model Predictive Control (AMPC) framework enhanced with reinforcement learning. Proposed AMPC with reinforcement learning in VSM mode In this part, we present a precise mathematical formulation of Adaptive Model Predictive Control (AMPC) for Grid-Forming Inverter (GFM) running in Virtual Synchronous Machine (VSM) mode. This method combines reinforcement learning for offline tuning with novel COA-jDE and Model Predictive Control (MPC) with soft constraints for real-time optimization. This VSM control improves the behavior of GFM by applying virtual inertia and damping intelligently to improve the grid’s frequency stability. Virtual Synchronous Machine (VSM) control equations The VSM control is the primary component of our GFM system, replicating the behavior of typical synchronous machines using virtual inertia and damping. The swing equation, which balances the torque input with the system’s inertia, damping, and output power, serves as the foundation for VSM behavior. The swing equation given in (1) can be rewritten as: J dω",
            "page": 8,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              48.140869140625,
              556.259033203125,
              239.18580627441406
            ]
          },
          {
            "type": "text",
            "text": "dt = Pref −Pout −Dω\b (6)",
            "page": 8,
            "font_size": 8.5,
            "bbox": [
              304.22509765625,
              219.55081176757812,
              554.1751098632812,
              239.31759643554688
            ]
          },
          {
            "type": "text",
            "text": "Here, J represents the virtual inertia. Pref refers to the reference power, which serves as a set point for the inverter. Pout represents the actual power output from the inverter. D is the damping coefficient that minimizes frequency oscillations by dissipating energy proportionate to frequency deviation and ω is the deviation in angular frequency from the typical grid frequency. The VSM control attempts to balance the reference and output power while incorporating the effects of inertia and damping, hence stabilizing the frequency. The output of this eq (6) is sent into the GFM’s control loop, which regulates the inverter response. State-Space model incorporating VSM control and filter dynamics To execute the AMPC method, the Grid-Forming Inverter’s (GFM) dynamics must be described in a state-space model. This model combines VSM control with the dynamics of the LCL filter, which is widely employed in inverter systems to filter out high-frequency harmonics. The state vector x(k) comprises the important variables in the system: the frequency deviation ω(k), the inductor current iL(k), and the capacitor voltage vC(k).",
            "page": 8,
            "font_size": 8.6,
            "bbox": [
              155.90550231933594,
              245.43182373046875,
              556.2420654296875,
              387.689697265625
            ]
          },
          {
            "type": "text",
            "text": "x(k) =",
            "page": 8,
            "font_size": 9.0,
            "bbox": [
              310.1340026855469,
              402.12860107421875,
              337.3067626953125,
              414.86090087890625
            ]
          },
          {
            "type": "text",
            "text": "[ ω(k)",
            "page": 8,
            "font_size": 9.2,
            "bbox": [
              339.87298583984375,
              387.484619140625,
              368.9515380859375,
              405.2218933105469
            ]
          },
          {
            "type": "text",
            "text": "iL(k) vC(k)",
            "page": 8,
            "font_size": 8.4,
            "bbox": [
              350.6659851074219,
              401.9035949707031,
              373.566162109375,
              424.0509033203125
            ]
          },
          {
            "type": "text",
            "text": "]",
            "page": 8,
            "font_size": 10.0,
            "bbox": [
              378.5450134277344,
              387.484619140625,
              384.35321044921875,
              397.4472351074219
            ]
          },
          {
            "type": "text",
            "text": "\b (7)",
            "page": 8,
            "font_size": 9.0,
            "bbox": [
              384.35400390625,
              403.54791259765625,
              554.175048828125,
              415.68890380859375
            ]
          },
          {
            "type": "text",
            "text": "The general shape of the state-space model that shows how these states change over time is:",
            "page": 8,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              434.7466125488281,
              481.9422912597656,
              446.8876037597656
            ]
          },
          {
            "type": "text",
            "text": "x(k + 1) = Ax(k) + Bu(k) + Ed(k)\b (8)",
            "page": 8,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              450.78668212890625,
              554.171142578125,
              467.1015930175781
            ]
          },
          {
            "type": "text",
            "text": "Where the state transition matrix A models the system’s internal dynamics. B shows how the control input u(k) influences the states. E collects external disturbances d(k), including grid fluctuations. Adding this to our GFM system, the particular matrices are presented as:",
            "page": 8,
            "font_size": 9.0,
            "bbox": [
              155.9053955078125,
              473.3475036621094,
              556.2243041992188,
              505.6054992675781
            ]
          },
          {
            "type": "text",
            "text": "A =",
            "page": 8,
            "font_size": 9.0,
            "bbox": [
              215.69400024414062,
              521.4715576171875,
              233.4241485595703,
              534.33837890625
            ]
          },
          {
            "type": "text",
            "text": "[ 1 −DTs",
            "page": 8,
            "font_size": 7.8,
            "bbox": [
              235.98699951171875,
              504.7562561035156,
              277.7154541015625,
              529.4811401367188
            ]
          },
          {
            "type": "text",
            "text": "J −Ts J 0 Ts",
            "page": 8,
            "font_size": 6.5,
            "bbox": [
              258.99200439453125,
              510.7772521972656,
              328.2877197265625,
              530.2606811523438
            ]
          },
          {
            "type": "text",
            "text": "L 0 −Ts",
            "page": 8,
            "font_size": 7.0,
            "bbox": [
              260.5660095214844,
              521.7402954101562,
              333.1714782714844,
              540.4441528320312
            ]
          },
          {
            "type": "text",
            "text": "L 0 Ts",
            "page": 8,
            "font_size": 6.5,
            "bbox": [
              260.7909851074219,
              530.4141845703125,
              332.0940246582031,
              545.435546875
            ]
          },
          {
            "type": "text",
            "text": "C 1",
            "page": 8,
            "font_size": 7.5,
            "bbox": [
              295.4070129394531,
              532.7033081054688,
              328.2877197265625,
              547.3547973632812
            ]
          },
          {
            "type": "text",
            "text": "]",
            "page": 8,
            "font_size": 10.0,
            "bbox": [
              339.84698486328125,
              506.9002685546875,
              345.6551818847656,
              516.8628540039062
            ]
          },
          {
            "type": "text",
            "text": ", B =",
            "page": 8,
            "font_size": 9.0,
            "bbox": [
              347.1940002441406,
              521.4715576171875,
              377.76043701171875,
              534.33837890625
            ]
          },
          {
            "type": "text",
            "text": "[ Ts",
            "page": 8,
            "font_size": 7.0,
            "bbox": [
              380.3299865722656,
              506.9002685546875,
              400.0264587402344,
              521.293701171875
            ]
          },
          {
            "type": "text",
            "text": "J0 0",
            "page": 8,
            "font_size": 8.0,
            "bbox": [
              394.10198974609375,
              521.4472045898438,
              398.72674560546875,
              543.7919921875
            ]
          },
          {
            "type": "text",
            "text": "]",
            "page": 8,
            "font_size": 10.0,
            "bbox": [
              406.7019958496094,
              506.9002685546875,
              412.51019287109375,
              516.8628540039062
            ]
          },
          {
            "type": "text",
            "text": ", E =",
            "page": 8,
            "font_size": 9.0,
            "bbox": [
              414.04998779296875,
              521.4715576171875,
              444.0426025390625,
              534.33837890625
            ]
          },
          {
            "type": "text",
            "text": "[ 0 Ts L0",
            "page": 8,
            "font_size": 7.5,
            "bbox": [
              446.60888671875,
              506.9002685546875,
              466.3054504394531,
              543.7915649414062
            ]
          },
          {
            "type": "text",
            "text": "]",
            "page": 8,
            "font_size": 10.0,
            "bbox": [
              472.9809875488281,
              506.9002685546875,
              478.7891845703125,
              516.8628540039062
            ]
          },
          {
            "type": "text",
            "text": "\b (9)",
            "page": 8,
            "font_size": 9.0,
            "bbox": [
              478.7939147949219,
              522.963623046875,
              554.1689453125,
              535.1046142578125
            ]
          },
          {
            "type": "text",
            "text": "Here, Ts is the sample time of the control system. The inductance and capacitance of the LCL filter is L and C respectively. In AMPC, the control action u(k) changes the system to minimize the cost function U over a certain prediction horizon. Since the GFM runs in VSM mode, u(k) represents the inverter’s modulation signals, which affect the output frequency and power injection. These signals are utilized to stabilize the frequency and regulate active/reactive power at the PCC. The control input can be expressed as:",
            "page": 8,
            "font_size": 8.7,
            "bbox": [
              155.90530395507812,
              555.54541015625,
              556.2207641601562,
              627.8034057617188
            ]
          },
          {
            "type": "text",
            "text": "u(k) = [Pref(k), Qref(k)]\b (10)",
            "page": 8,
            "font_size": 8.6,
            "bbox": [
              155.90530395507812,
              631.7743530273438,
              554.1749267578125,
              648.0172729492188
            ]
          },
          {
            "type": "text",
            "text": "where the reference active and reactive power setpoints generated by AMPC are Pref(k) and Qref(k), respectively. The AMPC updates these references dynamically depending on expected future states, with the objective of lowering the cost function while meeting system limits. The disturbance vector d(k) represents fluctuations in external variables (voltage, frequency and power) as measured directly from the grid. To ensure PCC stability, the control method has to compensate for these disturbances. The disturbance vector is defined as follows:",
            "page": 8,
            "font_size": 8.6,
            "bbox": [
              155.9053955078125,
              653.0761108398438,
              556.248291015625,
              726.5213012695312
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 8 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 8,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1762084960938,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 8,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "d(k) = [∆V (k), ∆ω(k), ∆P(k)]\b (11)",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              47.405921936035156,
              554.1751708984375,
              63.64899826049805
            ]
          },
          {
            "type": "text",
            "text": "∆V (k) represents the voltage deviation, ∆ω(k) represents the frequency deviation, and ∆P(k) represents the power variation. These are real-time measurements of how the grid’s conditions differ from their nominal values. This data is used by the AMPC to modify the control inputs. The system’s detailed state-space equations are:",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              68.70780181884766,
              556.2333374023438,
              112.15290069580078
            ]
          },
          {
            "type": "text",
            "text": "ω(k + 1) =",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              121.3285903930664,
              280.7812805175781,
              141.60682678222656
            ]
          },
          {
            "type": "text",
            "text": "(",
            "page": 9,
            "font_size": 10.0,
            "bbox": [
              283.3551025390625,
              112.66273498535156,
              289.3027648925781,
              122.62533569335938
            ]
          },
          {
            "type": "text",
            "text": "1 −DTs",
            "page": 9,
            "font_size": 8.2,
            "bbox": [
              289.30511474609375,
              118.91661834716797,
              323.093994140625,
              140.03250122070312
            ]
          },
          {
            "type": "text",
            "text": "J",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              312.01708984375,
              130.79888916015625,
              317.0920715332031,
              139.76528930664062
            ]
          },
          {
            "type": "text",
            "text": ")",
            "page": 9,
            "font_size": 10.0,
            "bbox": [
              324.79010009765625,
              112.66273498535156,
              330.7377624511719,
              122.62533569335938
            ]
          },
          {
            "type": "text",
            "text": "ω(k) −Ts J iL(k) + Ts J Pref(k) \b (12)",
            "page": 9,
            "font_size": 8.5,
            "bbox": [
              332.2760925292969,
              118.91661834716797,
              554.171142578125,
              140.03250122070312
            ]
          },
          {
            "type": "text",
            "text": "iL(k + 1) = Ts",
            "page": 9,
            "font_size": 8.3,
            "bbox": [
              155.90550231933594,
              145.54241943359375,
              338.89300537109375,
              167.58607482910156
            ]
          },
          {
            "type": "text",
            "text": "L ω(k) −Ts L vC(k) \b (13)",
            "page": 9,
            "font_size": 8.6,
            "bbox": [
              331.5751037597656,
              145.5400390625,
              554.1731567382812,
              166.65591430664062
            ]
          },
          {
            "type": "text",
            "text": "vC(k + 1) = Ts",
            "page": 9,
            "font_size": 8.3,
            "bbox": [
              155.90550231933594,
              171.5216064453125,
              349.40301513671875,
              193.5653839111328
            ]
          },
          {
            "type": "text",
            "text": "C iL(k) + vC(k)\b (14)",
            "page": 9,
            "font_size": 8.5,
            "bbox": [
              341.6120910644531,
              173.93118286132812,
              554.1731567382812,
              192.36801147460938
            ]
          },
          {
            "type": "text",
            "text": "These equations describe how the system’s frequency deviation, capacitor voltage, and inductor current change in response to control inputs and internal dynamics. This state-space model serves as the basis for the predictive control framework by combining both VSM and filter dynamics.",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              199.92828369140625,
              556.2227783203125,
              232.0692901611328
            ]
          },
          {
            "type": "text",
            "text": "Prediction Model for frequency control over a horizon MPC optimizes control inputs by forecasting system behavior over time. The prediction model for frequency deviation ωk is expanded to three horizons, using dynamics from the state-space model. The state-space model directly predicts frequency deviation one-step-ahead as given in Eq. (12). This equation predicts the frequency at the next time step, taking into account the current frequency deviation, inductor current, and control input Pref.",
            "page": 9,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              239.811279296875,
              556.2203979492188,
              302.06927490234375
            ]
          },
          {
            "type": "text",
            "text": "To forecast the frequency two steps ahead, substitute ω(k + 1) into itself:",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              167.90550231933594,
              298.62420654296875,
              429.9941101074219,
              312.06927490234375
            ]
          },
          {
            "type": "text",
            "text": "ω(k + 2) =",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              322.63519287109375,
              251.2913055419922,
              342.9132995605469
            ]
          },
          {
            "type": "text",
            "text": "(",
            "page": 9,
            "font_size": 10.0,
            "bbox": [
              253.86509704589844,
              313.9692077636719,
              259.8127746582031,
              323.93182373046875
            ]
          },
          {
            "type": "text",
            "text": "1 −DTs",
            "page": 9,
            "font_size": 8.2,
            "bbox": [
              259.8150939941406,
              320.2254943847656,
              293.60400390625,
              341.339111328125
            ]
          },
          {
            "type": "text",
            "text": "J",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              282.527099609375,
              332.1054992675781,
              287.6020812988281,
              341.0718994140625
            ]
          },
          {
            "type": "text",
            "text": ")2",
            "page": 9,
            "font_size": 8.0,
            "bbox": [
              295.30010986328125,
              313.9692077636719,
              304.90240478515625,
              325.0675964355469
            ]
          },
          {
            "type": "text",
            "text": "ω(k) − (",
            "page": 9,
            "font_size": 9.1,
            "bbox": [
              306.9371032714844,
              313.9692077636719,
              342.4307556152344,
              341.339111328125
            ]
          },
          {
            "type": "text",
            "text": "1 −DTs",
            "page": 9,
            "font_size": 8.2,
            "bbox": [
              342.43310546875,
              320.2254943847656,
              376.2220153808594,
              341.339111328125
            ]
          },
          {
            "type": "text",
            "text": "J",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              365.1451110839844,
              332.1054992675781,
              370.2200927734375,
              341.0718994140625
            ]
          },
          {
            "type": "text",
            "text": ") Ts J iL(k) + Ts J Pref(k + 1)\b (15)",
            "page": 9,
            "font_size": 8.3,
            "bbox": [
              377.9180908203125,
              313.9692077636719,
              554.1771240234375,
              341.0718994140625
            ]
          },
          {
            "type": "text",
            "text": "This equation shows frequency development across two time steps, including the immediate influence of the present state and the delayed effect of future control inputs. Adding three time steps to the forecast yields:",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              349.27618408203125,
              556.1737060546875,
              381.41717529296875
            ]
          },
          {
            "type": "text",
            "text": "ω(k + 3) =",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              391.98309326171875,
              249.21630859375,
              412.2611999511719
            ]
          },
          {
            "type": "text",
            "text": "(",
            "page": 9,
            "font_size": 10.0,
            "bbox": [
              251.79010009765625,
              383.3171081542969,
              257.7377624511719,
              393.27972412109375
            ]
          },
          {
            "type": "text",
            "text": "1 −DTs",
            "page": 9,
            "font_size": 8.2,
            "bbox": [
              257.7401123046875,
              389.5733947753906,
              291.52899169921875,
              410.68701171875
            ]
          },
          {
            "type": "text",
            "text": "J",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              280.45208740234375,
              401.4533996582031,
              285.5270690917969,
              410.4197998046875
            ]
          },
          {
            "type": "text",
            "text": ")3",
            "page": 9,
            "font_size": 8.0,
            "bbox": [
              293.22509765625,
              383.3171081542969,
              302.8273010253906,
              394.4154968261719
            ]
          },
          {
            "type": "text",
            "text": "ω(k) − (",
            "page": 9,
            "font_size": 9.1,
            "bbox": [
              304.8620910644531,
              383.3171081542969,
              340.35577392578125,
              410.68701171875
            ]
          },
          {
            "type": "text",
            "text": "1 −DTs",
            "page": 9,
            "font_size": 8.2,
            "bbox": [
              340.35809326171875,
              389.5733947753906,
              374.1470031738281,
              410.68701171875
            ]
          },
          {
            "type": "text",
            "text": "J",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              363.0700988769531,
              401.4533996582031,
              368.14508056640625,
              410.4197998046875
            ]
          },
          {
            "type": "text",
            "text": ")2 Ts J iL(k) + Ts",
            "page": 9,
            "font_size": 7.7,
            "bbox": [
              375.8431091308594,
              383.3171081542969,
              441.50299072265625,
              410.4197998046875
            ]
          },
          {
            "type": "text",
            "text": "J Pref(k + 2)\b (16) This equation lets the controller forecast long-term control consequences. This multi-step prediction model lets the MPC optimize control inputs to minimize frequency deviations throughout the forecast horizon. Adaptive Model Predictive Control (AMPC) framework The Adaptive Model Predictive Control (AMPC) architecture combines offline reinforcement learning with real-time MPC to optimize control actions and modification of control parameters. AMPC aims to strike a compromise between reducing frequency deviations and meeting system restrictions while responding to changing operating circumstances. 1) Offline reinforcement learning by using COA-jDE: The offline tuning step in this control strategy involves minimizing the cost function Uoffline. This function penalizes deviations in critical system variables (fre­ quency in our case) from their reference value and control effort. This phase aims to optimize control pa­ rameters Q and R for use in the online MPC phase. Cost function minimization ensures the system behaves optimally by reducing frequency deviations and control effort This offline reinforcement learning approach uses the Crayfish Optimization Algorithm in conjunction with SelfAdaptive Differential Evolution (COA-jDE). The proposed novel COA-jDE is discussed in detail in the Section 4. Q and R have been tuned during optimization so as to balance the trade-offs between maintaining frequency stability, voltage stability, and tracking power references. By assigning higher weights to frequency fluctuations and appropriate penalisation levels to real and reactive power, the control strategy effectively prioritizes critical aspects of system stability, ensuring that the GFM performs reliably in VSM mode. The cost function Uoffline is defined as follows:",
            "page": 9,
            "font_size": 8.6,
            "bbox": [
              155.90550231933594,
              391.98309326171875,
              556.2581787109375,
              637.7730102539062
            ]
          },
          {
            "type": "text",
            "text": "Uoffline =",
            "page": 9,
            "font_size": 8.0,
            "bbox": [
              257.089111328125,
              653.3908081054688,
              298.9771423339844,
              667.18603515625
            ]
          },
          {
            "type": "text",
            "text": "Np ∑",
            "page": 9,
            "font_size": 7.0,
            "bbox": [
              301.5409851074219,
              645.7387084960938,
              315.9269714355469,
              656.2824096679688
            ]
          },
          {
            "type": "text",
            "text": "k=0",
            "page": 9,
            "font_size": 6.0,
            "bbox": [
              302.07708740234375,
              668.4871215820312,
              315.3951721191406,
              676.9932250976562
            ]
          },
          {
            "type": "text",
            "text": "(",
            "page": 9,
            "font_size": 10.0,
            "bbox": [
              317.4670104980469,
              647.7147827148438,
              322.0298767089844,
              657.6773681640625
            ]
          },
          {
            "type": "text",
            "text": "ω[k]T Qω[k] + u[k]T Ru[k]) \b (17)",
            "page": 9,
            "font_size": 8.7,
            "bbox": [
              322.0340881347656,
              647.7147827148438,
              554.1740112304688,
              666.362060546875
            ]
          },
          {
            "type": "text",
            "text": "ω(k) = [∆f(k), ∆V (k)]T \b (18)",
            "page": 9,
            "font_size": 8.8,
            "bbox": [
              155.90550231933594,
              682.453125,
              554.1737060546875,
              698.6961669921875
            ]
          },
          {
            "type": "text",
            "text": "ω(k) is a matrix that indicates the variation in frequency and voltage from their reference. u(k) indicates the control effort at time step k. Q and R are the weight matrices tuned in this phase to balance the system’s performance between reducing frequency deviations and control effort.",
            "page": 9,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              703.755126953125,
              556.2562255859375,
              737.2000732421875
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 9 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 9,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1762084960938,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 9,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "This offline phase follows a reinforcement learning (RL) paradigm, where minimizing the cost function Uoffline corresponds to maximizing a hypothetical reward ρt = −Uoffline. The agent (control system) learns to optimize Q and R by iteratively reducing penalties, such as frequency deviations and control effort, in a simulated environment. Here, the “environment” is the simulated grid-forming inverter interacting with a local grid, and the “reward” in the RL context is defined as the negative of the cost function (ρt = −Uoffline), reflecting reductions in frequency deviations and control effort. The novel COA-jDE method optimizes Q and R to minimize Uoffline, thereby enhancing system performance.",
            "page": 10,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              48.140869140625,
              556.2403564453125,
              120.28186798095703
            ]
          },
          {
            "type": "text",
            "text": "A higher Q penalizes frequency and voltage deviations, assuring grid stability, whereas a higher R penalizes control operations, resulting in a more cautious control (u[k]) effort. The adjustment of these parameters provides a balanced performance in the real-time MPC phase, when the system is subjected to real-time disturbances and feedback. Using simulation data during the offline phase exposes the system to a wide range of conceivable circumstances, preparing it to respond best during the online minimization phase. In Fig. 2, the abscissa shows the number of iterations (episodes) and the ordinate indicates values of the cost function U. As typical in reinforcement learning, the learning curve (reflecting cost minimization) is prone to nonmonotonic behavior.",
            "page": 10,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              118.02387237548828,
              556.2520141601562,
              220.28187561035156
            ]
          },
          {
            "type": "text",
            "text": "Initially, there are large fluctuations in the values of Uoffline which shows that the agent is trying out a number of actions and their results. Such fluctuations are normal at the early training stages because the agent has not figure out the best course of action and tries out several different policies.",
            "page": 10,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              218.140869140625,
              556.215576171875,
              250.28187561035156
            ]
          },
          {
            "type": "text",
            "text": "With the increase in number of iterations, the agent starts to collect more information and thus there is an improvement in performance. This makes it possible for there to be a gradual decrease in the magnitude of oscillations. It is at this moment that the number of iterations approaches 3000 that the oscillations have minimized significantly, and the agent has stabled to the best policy. The COA-jDE algorithm terminated optimization when Uoffline showed no significant improvement after 50-100 iterations. The initial value of Uoffline was ∼5792.93, which decreased to 303 after convergence, reflecting successful minimization. To avoid trivial solutions (Q = 0, R = 0), we constrained diagonal entries of Q and R to Qii ≥1, Rii ≥0.1 . These bounds enforce stability requirements and ensure non-zero penalties on deviations and control effort. The values of the Q and R matrices after reinforcement learning are provided by eq (19) and (20).",
            "page": 10,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              248.140869140625,
              556.2724609375,
              350.2818908691406
            ]
          },
          {
            "type": "text",
            "text": "Q =",
            "page": 10,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              358.7377014160156,
              313.8212585449219,
              379.0157775878906
            ]
          },
          {
            "type": "text",
            "text": "[ 97.32 0 0 45.96 ] \b (19)",
            "page": 10,
            "font_size": 9.2,
            "bbox": [
              316.3851013183594,
              347.9277038574219,
              554.1691284179688,
              375.5050048828125
            ]
          },
          {
            "type": "text",
            "text": "R =",
            "page": 10,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              384.6369934082031,
              318.30926513671875,
              404.91510009765625
            ]
          },
          {
            "type": "text",
            "text": "[ 0.96 0 0 0.47 ] \b (20) The frequency deviation term in matrix Q is given a weight of 97.32. This shows that there is great attention to the frequency deviation it means that there is a high degree of control in the system in terms of stability and reliability since higher frequency fluctuations will affect the performance of power system negatively. In contrast 45.96 represents the weight for voltage deviation which is lower than that of frequency. It indicates that voltage deviations are crucial but less critical than frequency deviations, as seen by the lower weight. This rationalization is consistent with the operational objectives of the system since the current stability parameters are well taken care of.",
            "page": 10,
            "font_size": 9.2,
            "bbox": [
              155.90550231933594,
              373.8269958496094,
              556.2734985351562,
              483.4189758300781
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 10,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              524.1087036132812,
              495.7461853027344,
              701.4690551757812
            ]
          },
          {
            "type": "text",
            "text": "Fig. 2. Training curve for the cost function Uoffline during offline reinforcement learning. Lower values indicate reduced frequency deviations and control effort.",
            "page": 10,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              710.7960205078125,
              534.7848510742188,
              733.2520141601562
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 10 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 10,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 10,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "The value 0.96 for the power reference Pref represents the standard level of penalization on deviations in power references. This weight indicates that, while correct power reference is essential, it is not as important as frequency variation. The reactive power reference Qref has a smaller weight (0.47), indicating that deviations in reactive power are penalized less than those in real power. This reflects a balanced control strategy where reactive power variations, while less critical than frequency deviations, are still monitored and regulated to ensure grid stability. Furthermore, to simplify the optimization problem, the off-diagonal values in the Q and R matrices are set to zero. This decouples frequency and voltage deviations, allowing focused analysis of their individual contributions to the cost function Uoffline. This design choice enables systematic investigation of each variable’s impact on control system performance without cross-interference from other components.",
            "page": 11,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              48.140869140625,
              556.25439453125,
              150.28187561035156
            ]
          },
          {
            "type": "text",
            "text": "2) Online Model Predictive control (MPC) with soft constraints: After the offline phase, the optimized Q and R values are used in the online MPC phase to minimize the cost function Uonline, which now includes slack variables for soft constraints but with real-time measurements and system feedback. The online MPC phase employs quadratic programming to address the minimization problem. The system state (ω(k)) is anticipated across a future horizon as given in eq (12), (15) and (16), and control inputs are optimized to minimize expected deviations and control effort. In this phase the cost function is given as:",
            "page": 11,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              156.32977294921875,
              556.2266845703125,
              237.28968811035156
            ]
          },
          {
            "type": "text",
            "text": "Uonline =",
            "page": 11,
            "font_size": 8.0,
            "bbox": [
              229.0240936279297,
              252.90762329101562,
              266.9622497558594,
              266.7029113769531
            ]
          },
          {
            "type": "text",
            "text": "Np ∑",
            "page": 11,
            "font_size": 7.0,
            "bbox": [
              269.52508544921875,
              245.25550842285156,
              283.91107177734375,
              255.79922485351562
            ]
          },
          {
            "type": "text",
            "text": "k=0",
            "page": 11,
            "font_size": 6.0,
            "bbox": [
              270.0621032714844,
              268.00390625,
              283.38018798828125,
              276.510009765625
            ]
          },
          {
            "type": "text",
            "text": "(",
            "page": 11,
            "font_size": 10.0,
            "bbox": [
              285.45208740234375,
              247.2316436767578,
              290.01495361328125,
              257.1942443847656
            ]
          },
          {
            "type": "text",
            "text": "ω[k]T Qω[k] + u[k]T Ru[k] + λω[k]T Sωλω[k])",
            "page": 11,
            "font_size": 8.5,
            "bbox": [
              290.0180969238281,
              247.2316436767578,
              465.45697021484375,
              265.6399230957031
            ]
          },
          {
            "type": "text",
            "text": "\b (21)",
            "page": 11,
            "font_size": 9.0,
            "bbox": [
              465.464111328125,
              253.7379150390625,
              554.1771240234375,
              265.87890625
            ]
          },
          {
            "type": "text",
            "text": "Here, Np indicates the prediction horizon (k = 0 to k = 3) across which the cost function Uonline is evaluated and minimized. λω[k] represents the slack variable, which is utilized to lighten the limitations on frequency deviation, allowing for some freedom in the optimization process. These constraints can be formulated as follow: ωmin −λω ≤ω[k] ≤ωmax + λω, λω ≥0 \b (22)",
            "page": 11,
            "font_size": 8.6,
            "bbox": [
              155.90550231933594,
              284.3146057128906,
              556.2195434570312,
              351.3384094238281
            ]
          },
          {
            "type": "text",
            "text": "[ fmin Vmin ] − [ λf λV",
            "page": 11,
            "font_size": 8.0,
            "bbox": [
              197.2790985107422,
              345.288818359375,
              265.3327331542969,
              372.6576232910156
            ]
          },
          {
            "type": "text",
            "text": "] ≤ [ ∆f(k) ∆V (k)",
            "page": 11,
            "font_size": 9.2,
            "bbox": [
              272.360107421875,
              343.1448059082031,
              326.36669921875,
              372.6576232910156
            ]
          },
          {
            "type": "text",
            "text": "] ≤ [ fmax Vmax",
            "page": 11,
            "font_size": 8.4,
            "bbox": [
              331.3481140136719,
              345.288818359375,
              376.87359619140625,
              372.6576232910156
            ]
          },
          {
            "type": "text",
            "text": "]",
            "page": 11,
            "font_size": 10.0,
            "bbox": [
              382.3561096191406,
              345.288818359375,
              387.0584716796875,
              355.2514343261719
            ]
          },
          {
            "type": "text",
            "text": "+",
            "page": 11,
            "font_size": 9.0,
            "bbox": [
              389.1091003417969,
              353.9537048339844,
              396.27325439453125,
              366.6860046386719
            ]
          },
          {
            "type": "text",
            "text": "[ λf λV",
            "page": 11,
            "font_size": 8.0,
            "bbox": [
              398.3240966796875,
              345.288818359375,
              417.796630859375,
              370.59320068359375
            ]
          },
          {
            "type": "text",
            "text": "]",
            "page": 11,
            "font_size": 10.0,
            "bbox": [
              424.7760925292969,
              345.288818359375,
              429.47845458984375,
              355.2514343261719
            ]
          },
          {
            "type": "text",
            "text": ", λf, λV ≥0 \b (23) A cornerstone of AMPC’s online phase is its slack variable mechanism (λf, λV ), which enables dynamic constraint relaxation during extreme grid disturbances. Unlike conventional MPC with rigid deviation bounds, AMPC permits temporary, controlled violations through penalty terms in Uonline, where the weighting matrix Sω governs flexibility: lower Sω values allow greater slack, while higher values enforce strict adherence. For instance, during severe voltage sags, AMPC relaxes λV to prioritize reactive power support while maintaining stringent λf constraints for frequency stability, aligning with IEEE 1547 fault ride-through requirements. This adaptive constraint handling proves critical in low-inertia grids where traditional control strategies often induce instability through overly restrictive actuation. The slack variables are initialized at zero for a 50Hz VSM-operated system, ensuring strict constraint adherence under normal conditions. During disturbances, AMPC updates λf and λV iteratively to balance stability with actuation limits, maintaining frequency within 50 ± 0.5Hz and voltage within ±5% of nominal values per IEEE 1547. This proposed AMPC framework uses offline reinforcement learning to minimize the cost function Uoffline via the COA-jDE algorithm, deriving optimal Q and R under constraints. The online MPC phase then applies these parameters with soft constraints for real-time resilience. This enables our control system to learn from the dynamic grid environment and proactively react to changing operational circumstances.",
            "page": 11,
            "font_size": 8.3,
            "bbox": [
              155.90550231933594,
              353.9537048339844,
              556.2607421875,
              543.184814453125
            ]
          },
          {
            "type": "text",
            "text": "Furthermore, by introducing soft restrictions via slack variables during the online phase, the AMPC enables a flexible and dynamic response to grid disturbances, which typical MPC approaches frequently fail to address effectively. Although standard MPC focusses solely on reducing deviations in state variables, AMPC reduces the cost function and dynamically changes its control effort depending on real-time grid performance, considerably improving frequency stability and adaptability. This flexibility, together with the optimization based on reinforcement learning, makes AMPC a more robust and effective solution, particularly when considering the integration of renewable energy sources with modern power networks.",
            "page": 11,
            "font_size": 9.0,
            "bbox": [
              155.9055938720703,
              541.0438232421875,
              556.2581176757812,
              613.184814453125
            ]
          },
          {
            "type": "text",
            "text": "Table 3 outlines the key variables utilized in the MPC phase of the Adaptive Model Predictive Control (AMPC) system, with a focus on real-time stabilization using soft constraints on frequency and voltage. The stated parameters provide responsive, adaptive constraint management in order to preserve grid stability.",
            "page": 11,
            "font_size": 9.0,
            "bbox": [
              155.9055938720703,
              611.0438232421875,
              556.2444458007812,
              643.184814453125
            ]
          },
          {
            "type": "text",
            "text": "Fault current control strategies in grid-forming inverters Grid-Forming Inverters (GFMs) have a serious issue of controlling fault currents due to their limited fault current contribution as compared to traditional synchronous generators. This limitation arises from the necessity to protect its semiconductor components, which creates issues with fault detection and protection coordination. Insufficient fault current can restrict the timely isolation of faults, creating a threat for grid stability and reliability, particularly in low-inertia power systems that are heavily dominated by inverter-based resources. However, to solve these problems, GFMs adopt the three methods for fault current limitation: virtual impedance, the current-limiting method, and their combination. Virtual Impedance boosts the inverter impedance during faults to limit current and is used for overcurrent protection. Current limiting limits maximum",
            "page": 11,
            "font_size": 9.2,
            "bbox": [
              155.9055938720703,
              650.4248046875,
              556.275146484375,
              743.184814453125
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 11 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 11,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 11,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "output current, thus keeping it below the rated capacity of the inverter. By putting both strategies together, this approach becomes more balanced and it leads towards better fault ride-through capability and improved grid stability in the perspective of controlling fault currents. In this study, we have utilized the combined Virtual Impedance and Current Limiting technique in all the considered control strategies of GFM (VSM, VSM plus MPC, and AMPC) for a fair comparison. This technique is chosen because it provides improved fault current management and ensures both GFM component protection and microgrid stability during disturbances, making it adequate for testing complex control algorithms. The parameters for the current limiting method, are detailed in Table 4. The next section details the design and implementation of the COA-jDE algorithm, which is employed during the offline phase to minimize the cost function Uoffline by optimizing the control parameters Q and R. Algorithms used in offline reinforcement learning Crayfish Optimization Algorithm (COA) The Crayfish Optimization Algorithm (COA), introduced by Jia et al. (2023) in33, is a swarm intelligence algorithm inspired by crayfish behaviors such as foraging, summer resort avoidance, and intraspecies competition. In COA, each crayfish represents a candidate solution, and their positions in the search space are iteratively updated based on environmental factors like temperature, which guides exploration and exploitation. The algorithm mimics crayfish responses to temperature fluctuations: during “summer resort” phases, crayfish (solutions) retreat to cooler areas (exploitation), while foraging and competitive behaviors drive exploration of new regions. Interactions between individuals balance global search and local refinement, enabling adaptation to complex optimization landscapes. COA’s stages systematically model these behaviors, structuring population dynamics to navigate toward optimal solutions efficiently. The key steps of the COA are as follows:",
            "page": 12,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              348.7825012207031,
              556.259033203125,
              582.9234619140625
            ]
          },
          {
            "type": "text",
            "text": "Initialization In multi-dimensional optimization problems, each crayfish represents a solution vector of dimensions (1 × dim ). Each row in this matrix signifies a solution to the problem. In a given set of variables (Xi,1, Xi,2......Xi,dim), each variable Xi,j must fall within predefined upper and lower boundaries.",
            "page": 12,
            "font_size": 8.0,
            "bbox": [
              155.90550231933594,
              590.6654663085938,
              556.2162475585938,
              632.9234619140625
            ]
          },
          {
            "type": "text",
            "text": "The initialization process for the COA involves randomly generating a group of candidate solutions, forming the initial population in the solution space. These candidate solutions (X) are determined by the population size (N) and the number of dimensions (dim). This random initialization step in the COA algorithm is described by the following equation:",
            "page": 12,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              630.782470703125,
              556.2517700195312,
              672.9234619140625
            ]
          },
          {
            "type": "text",
            "text": "Parameter Variable Value",
            "page": 12,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              207.93698120117188,
              335.43316650390625,
              217.62498474121094
            ]
          },
          {
            "type": "text",
            "text": "Virtual Impedance Resistance Coefficient Rvir 0.1876 pu",
            "page": 12,
            "font_size": 6.5,
            "bbox": [
              159.04730224609375,
              219.87850952148438,
              346.2288513183594,
              229.84780883789062
            ]
          },
          {
            "type": "text",
            "text": "Virtual Impedance X/R Ratio X/R 13.2",
            "page": 12,
            "font_size": 7.0,
            "bbox": [
              159.04730224609375,
              231.62277221679688,
              330.61187744140625,
              241.1567840576172
            ]
          },
          {
            "type": "text",
            "text": "Maximum Current Limit Imax 1.2 A Filter Time Constant τfilter 1.0 ms Maximum Saturation Current Isat,max 1.4 pu Saturation Delay tsat 1.0 ms Current Saturation Run Time trun 1.0 ms",
            "page": 12,
            "font_size": 6.5,
            "bbox": [
              159.04730224609375,
              243.54922485351562,
              337.0868835449219,
              300.8877258300781
            ]
          },
          {
            "type": "text",
            "text": "Table 4. Parameters for virtual impedance and current limiting method used in GFM.",
            "page": 12,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              309.893310546875,
              465.75201416015625,
              322.34930419921875
            ]
          },
          {
            "type": "text",
            "text": "Parameter Variable Values",
            "page": 12,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              51.061920166015625,
              306.4977722167969,
              60.74991989135742
            ]
          },
          {
            "type": "text",
            "text": "Prediction Horizon Np 3 Control Horizon Nc 3 Sampling Time Ts 0.01 s Slack Variable for Frequency λf Adaptive Slack Variable for Voltage λv Adaptive",
            "page": 12,
            "font_size": 6.5,
            "bbox": [
              159.0471954345703,
              63.07388687133789,
              312.3795166015625,
              120.73653411865234
            ]
          },
          {
            "type": "text",
            "text": "Weight on Slack Variables S 0.1 Maximum Frequency Deviation ∆fmax 0.5 Hz Maximum Voltage Deviation ∆Vmax 0.1 pu",
            "page": 12,
            "font_size": 7.0,
            "bbox": [
              159.04730224609375,
              122.51151275634766,
              305.4564514160156,
              156.3922119140625
            ]
          },
          {
            "type": "text",
            "text": "Table 3. Parameters for MPC with soft constraints on frequency and voltage in online phase of AMPC control.",
            "page": 12,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              165.13470458984375,
              553.7378540039062,
              177.59071350097656
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 12 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 12,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 12,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "X =",
            "page": 13,
            "font_size": 9.0,
            "bbox": [
              258.8070983886719,
              73.9817886352539,
              276.8475036621094,
              86.71407318115234
            ]
          },
          {
            "type": "text",
            "text": " ",
            "page": 13,
            "font_size": 10.0,
            "bbox": [
              279.4090881347656,
              44.39484786987305,
              286.05413818359375,
              96.20053100585938
            ]
          },
          {
            "type": "text",
            "text": "X1,1 · · · X1,j · · · X1,dim ... · · · ... · · · ... Xi,1 · · · Xi,j · · · Xi,dim ... · · · ... · · · ... XN,1 · · · XN,j · · · XN,dim",
            "page": 13,
            "font_size": 7.8,
            "bbox": [
              291.0320129394531,
              50.10811996459961,
              420.32147216796875,
              118.80972290039062
            ]
          },
          {
            "type": "text",
            "text": " ",
            "page": 13,
            "font_size": 10.0,
            "bbox": [
              425.7980041503906,
              44.39484786987305,
              432.44305419921875,
              96.20053100585938
            ]
          },
          {
            "type": "text",
            "text": "\b (24)",
            "page": 13,
            "font_size": 9.0,
            "bbox": [
              437.42608642578125,
              75.403076171875,
              554.1741333007812,
              87.54407501220703
            ]
          },
          {
            "type": "text",
            "text": "In this context, X represents the initial positions of the population. The variable Xi,j specifies the position of the ith individual in the jth dimension. The value of Xi,j is obtained from eq (25).",
            "page": 13,
            "font_size": 8.6,
            "bbox": [
              155.90550231933594,
              122.59491729736328,
              556.220703125,
              144.85292053222656
            ]
          },
          {
            "type": "text",
            "text": "Xi,j = ( (ubj −lbj) × rand) + lbj\b (25)",
            "page": 13,
            "font_size": 8.1,
            "bbox": [
              155.90550231933594,
              144.6408233642578,
              554.171142578125,
              171.34573364257812
            ]
          },
          {
            "type": "text",
            "text": "The jth dimension’s lower and upper bounds are represented by lbj and ubj, respectively, while a random integer is represented by rand. Temperature parameters and crayfish feeding dynamics Temperature (ttemp) drives behavioral transitions and is modeled as:",
            "page": 13,
            "font_size": 8.0,
            "bbox": [
              155.90550231933594,
              173.852783203125,
              556.2322387695312,
              226.1107940673828
            ]
          },
          {
            "type": "text",
            "text": "ttemp = (15 × rand) + 20\b (26)",
            "page": 13,
            "font_size": 8.6,
            "bbox": [
              155.90550231933594,
              230.08157348632812,
              554.172119140625,
              248.78549194335938
            ]
          },
          {
            "type": "text",
            "text": "where ttemp reflects the temperature of the environment in which the crayfish is present.",
            "page": 13,
            "font_size": 8.2,
            "bbox": [
              155.90550231933594,
              252.68768310546875,
              473.6245422363281,
              264.82867431640625
            ]
          },
          {
            "type": "text",
            "text": "Crayfish feed optimally at 25◦C, with intake p following a normal distribution (Fig. 3):",
            "page": 13,
            "font_size": 8.7,
            "bbox": [
              167.90550231933594,
              261.4744873046875,
              478.87322998046875,
              274.8287048339844
            ]
          },
          {
            "type": "text",
            "text": "p = C1",
            "page": 13,
            "font_size": 8.2,
            "bbox": [
              258.0491027832031,
              286.2754821777344,
              285.1924133300781,
              299.1669006347656
            ]
          },
          {
            "type": "text",
            "text": "(",
            "page": 13,
            "font_size": 10.0,
            "bbox": [
              287.22711181640625,
              274.6205139160156,
              294.5596008300781,
              284.5831298828125
            ]
          },
          {
            "type": "text",
            "text": "exp",
            "page": 13,
            "font_size": 9.0,
            "bbox": [
              294.56109619140625,
              286.2754821777344,
              308.63836669921875,
              299.0077819824219
            ]
          },
          {
            "type": "text",
            "text": "(",
            "page": 13,
            "font_size": 10.0,
            "bbox": [
              310.1791076660156,
              274.6205139160156,
              317.5115966796875,
              284.5831298828125
            ]
          },
          {
            "type": "text",
            "text": "−(t −µ)2",
            "page": 13,
            "font_size": 8.5,
            "bbox": [
              317.5130920410156,
              279.5248107910156,
              356.8384094238281,
              304.9794006347656
            ]
          },
          {
            "type": "text",
            "text": "2σ2",
            "page": 13,
            "font_size": 8.0,
            "bbox": [
              334.4320983886719,
              292.35650634765625,
              348.2834167480469,
              305.08880615234375
            ]
          },
          {
            "type": "text",
            "text": ")",
            "page": 13,
            "font_size": 10.0,
            "bbox": [
              358.5331115722656,
              274.6205139160156,
              365.8656005859375,
              284.5831298828125
            ]
          },
          {
            "type": "text",
            "text": "× 1 √2 × π × σ)",
            "page": 13,
            "font_size": 9.0,
            "bbox": [
              367.9140930175781,
              280.47650146484375,
              427.92303466796875,
              311.8534240722656
            ]
          },
          {
            "type": "text",
            "text": ")",
            "page": 13,
            "font_size": 10.0,
            "bbox": [
              429.1051025390625,
              274.6205139160156,
              436.4375915527344,
              284.5831298828125
            ]
          },
          {
            "type": "text",
            "text": "\b (27)",
            "page": 13,
            "font_size": 9.0,
            "bbox": [
              436.4390869140625,
              287.6966857910156,
              554.1771240234375,
              299.8376770019531
            ]
          },
          {
            "type": "text",
            "text": "µ indicates the optimal temperature for crayfish, whereas σ and C1 regulate crayfish intake at different temperatures. Summer resort stage (exploration) When temperatures exceed 30◦C, crayfish migrate to cooler caves. The cave position Xshade is computed as the midpoint between the global best (XG) and current population best (XL):",
            "page": 13,
            "font_size": 8.6,
            "bbox": [
              155.90550231933594,
              315.9054870605469,
              556.2201538085938,
              378.0464782714844
            ]
          },
          {
            "type": "text",
            "text": "Xshade = XL + XG",
            "page": 13,
            "font_size": 8.1,
            "bbox": [
              155.90550231933594,
              381.42730712890625,
              385.67974853515625,
              406.8605041503906
            ]
          },
          {
            "type": "text",
            "text": "2 \b (28) If a random number < 0.5 (no competition), crayfish enter the cave (Fig.4) via:",
            "page": 13,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              387.964599609375,
              554.1751708984375,
              425.3643798828125
            ]
          },
          {
            "type": "text",
            "text": "Xt+1 i,j = C2 × rand × (",
            "page": 13,
            "font_size": 8.2,
            "bbox": [
              155.90550231933594,
              425.1522216796875,
              348.96697998046875,
              450.52911376953125
            ]
          },
          {
            "type": "text",
            "text": "Xshade −Xt",
            "page": 13,
            "font_size": 7.8,
            "bbox": [
              348.9700927734375,
              432.153076171875,
              397.4244079589844,
              450.5631103515625
            ]
          },
          {
            "type": "text",
            "text": "i,j",
            "page": 13,
            "font_size": 6.0,
            "bbox": [
              393.8721008300781,
              438.0380859375,
              401.8701171875,
              444.01568603515625
            ]
          },
          {
            "type": "text",
            "text": ") + Xt i,j\b (29) where C2 (Eq.(30)) decreases linearly with iterations t, ensuring gradual convergence. This movement toward Xshade enhances exploitation of promising regions, accelerating convergence.",
            "page": 13,
            "font_size": 8.3,
            "bbox": [
              155.90550231933594,
              425.1522216796875,
              556.222900390625,
              476.6222839355469
            ]
          },
          {
            "type": "text",
            "text": "C2 = 2 −t",
            "page": 13,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              482.7701416015625,
              368.3553771972656,
              504.8161926269531
            ]
          },
          {
            "type": "text",
            "text": "T \b (30)",
            "page": 13,
            "font_size": 9.0,
            "bbox": [
              363.3620910644531,
              486.23040771484375,
              554.170166015625,
              504.6171875
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 13,
            "font_size": 0,
            "bbox": [
              155.90550231933594,
              534.8286743164062,
              382.2259521484375,
              711.4690551757812
            ]
          },
          {
            "type": "text",
            "text": "Fig. 3. Influence of temperature on crayfish uptake.",
            "page": 13,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              720.7960205078125,
              341.797607421875,
              733.2520141601562
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 13 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 13,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 13,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "The Summer Resort stage directs crayfish toward the cave (Xshade), which approximates the optimal solution. This movement enhances COA’s capability to exploit promising search regions, accelerating convergence and improving efficiency in locating high-quality solutions. Competition stage (exploitation) When the temperature exceeds 30◦C and the rand ≥0.5, crayfish compete for cave access (Fig. 5). Positions update via competitive interaction:",
            "page": 14,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              537.1622314453125,
              556.2277221679688,
              609.30322265625
            ]
          },
          {
            "type": "text",
            "text": "Xt+1 i,j = Xshade + Xt i,j −Xt z,j\b (31)",
            "page": 14,
            "font_size": 7.7,
            "bbox": [
              155.90550231933594,
              613.79541015625,
              554.1741333007812,
              634.9979248046875
            ]
          },
          {
            "type": "text",
            "text": "where z is a randomly selected crayfish:",
            "page": 14,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              637.7531127929688,
              297.0232849121094,
              650.0111083984375
            ]
          },
          {
            "type": "text",
            "text": "z = 1 + round (rand × (N −1))\b (32)",
            "page": 14,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              653.9819946289062,
              554.175048828125,
              672.6858520507812
            ]
          },
          {
            "type": "text",
            "text": "This competition introduces perturbations in the population, expanding COA’s search scope and enhancing exploration capacity.",
            "page": 14,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              676.5880126953125,
              556.1866455078125,
              698.72900390625
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 14,
            "font_size": 0,
            "bbox": [
              155.90550231933594,
              295.5057373046875,
              382.4659423828125,
              488.9461364746094
            ]
          },
          {
            "type": "text",
            "text": "Fig. 5. Crayfish competing to secure the cave.",
            "page": 14,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              498.27301025390625,
              321.0706481933594,
              510.72900390625
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 14,
            "font_size": 0,
            "bbox": [
              155.90550231933594,
              50.498931884765625,
              382.4659423828125,
              243.9393310546875
            ]
          },
          {
            "type": "text",
            "text": "Fig. 4. The Crayfish entering in the cave.",
            "page": 14,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              253.26629638671875,
              303.1975402832031,
              265.7222900390625
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 14 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 14,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 14,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "Foraging stage (exploitation) When the temperature is ≤30, crayfish actively seek food. Upon locating a meal, they assess its size. If it is too large, they use their claws to break it down before consuming it with their second and third walking legs. The food source position is given by:",
            "page": 15,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              48.02387237548828,
              556.2081298828125,
              90.28186798095703
            ]
          },
          {
            "type": "text",
            "text": "Xfood = XG•\b (33)",
            "page": 15,
            "font_size": 7.9,
            "bbox": [
              155.90550231933594,
              93.80167388916016,
              554.1761474609375,
              110.04578399658203
            ]
          },
          {
            "type": "text",
            "text": "The food size, Q, is defined as:",
            "page": 15,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              116.29181671142578,
              263.8857116699219,
              128.54981994628906
            ]
          },
          {
            "type": "text",
            "text": "Q = C3.rand. fi ffood \b (34)",
            "page": 15,
            "font_size": 8.2,
            "bbox": [
              308.3291015625,
              135.4149169921875,
              554.171142578125,
              158.3217315673828
            ]
          },
          {
            "type": "text",
            "text": "where C3 = 3 represents the maximum food size, fi is the fitness of the ith crayfish, and ffood is the fitness of the food source.",
            "page": 15,
            "font_size": 8.2,
            "bbox": [
              155.90550231933594,
              164.73849487304688,
              556.2079467773438,
              188.1875762939453
            ]
          },
          {
            "type": "text",
            "text": "If Q > C3+1",
            "page": 15,
            "font_size": 6.8,
            "bbox": [
              167.90550231933594,
              184.21771240234375,
              214.70066833496094,
              198.1875762939453
            ]
          },
          {
            "type": "text",
            "text": "2 , the food is too large and must be broken down, modeled by:",
            "page": 15,
            "font_size": 7.5,
            "bbox": [
              203.66830444335938,
              186.04656982421875,
              435.5657653808594,
              199.6829376220703
            ]
          },
          {
            "type": "text",
            "text": "XG• = exp",
            "page": 15,
            "font_size": 7.2,
            "bbox": [
              290.39898681640625,
              209.00137329101562,
              334.7305603027344,
              223.8178253173828
            ]
          },
          {
            "type": "text",
            "text": "(",
            "page": 15,
            "font_size": 10.0,
            "bbox": [
              336.2760925292969,
              197.97950744628906,
              343.60858154296875,
              207.94210815429688
            ]
          },
          {
            "type": "text",
            "text": "−1 Q",
            "page": 15,
            "font_size": 9.0,
            "bbox": [
              344.80511474609375,
              203.83547973632812,
              356.58184814453125,
              228.07119750976562
            ]
          },
          {
            "type": "text",
            "text": ")",
            "page": 15,
            "font_size": 10.0,
            "bbox": [
              357.7760925292969,
              197.97950744628906,
              365.10858154296875,
              207.94210815429688
            ]
          },
          {
            "type": "text",
            "text": "× Xfood•\b (35)",
            "page": 15,
            "font_size": 7.8,
            "bbox": [
              367.1581115722656,
              211.05572509765625,
              554.1731567382812,
              228.33828735351562
            ]
          },
          {
            "type": "text",
            "text": "To simulate the alternating movement of the crayfish’s legs while consuming food, a sine-cosine function governs their motion:",
            "page": 15,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              239.2645263671875,
              556.1876831054688,
              261.405517578125
            ]
          },
          {
            "type": "text",
            "text": "Xt+1 i,j = Xt",
            "page": 15,
            "font_size": 7.5,
            "bbox": [
              155.90550231933594,
              265.8976135253906,
              286.3824157714844,
              283.609375
            ]
          },
          {
            "type": "text",
            "text": "i,j + pXfood (cos(2π.rand) −sin(2π.rand))\b (36)",
            "page": 15,
            "font_size": 8.6,
            "bbox": [
              282.8291015625,
              266.8153076171875,
              554.1731567382812,
              285.51922607421875
            ]
          },
          {
            "type": "text",
            "text": "If (Q ≤C3+1",
            "page": 15,
            "font_size": 7.5,
            "bbox": [
              155.90550231933594,
              288.14361572265625,
              206.28366088867188,
              307.3752136230469
            ]
          },
          {
            "type": "text",
            "text": "2 ), the crayfish move directly towards the food:",
            "page": 15,
            "font_size": 8.0,
            "bbox": [
              195.25230407714844,
              288.6712951660156,
              372.2816162109375,
              303.60870361328125
            ]
          },
          {
            "type": "text",
            "text": "Xt+1",
            "page": 15,
            "font_size": 7.5,
            "bbox": [
              155.90550231933594,
              306.6604919433594,
              288.2607727050781,
              324.8672790527344
            ]
          },
          {
            "type": "text",
            "text": "i,j = p ((",
            "page": 15,
            "font_size": 8.8,
            "bbox": [
              275.4660949707031,
              301.9012145996094,
              316.3348388671875,
              321.26470947265625
            ]
          },
          {
            "type": "text",
            "text": "Xt i,j −Xfood",
            "page": 15,
            "font_size": 7.5,
            "bbox": [
              316.3410949707031,
              308.902099609375,
              367.0904846191406,
              327.860107421875
            ]
          },
          {
            "type": "text",
            "text": ") + rand.Xt",
            "page": 15,
            "font_size": 8.5,
            "bbox": [
              367.6011047363281,
              301.9012145996094,
              416.7854309082031,
              320.31048583984375
            ]
          },
          {
            "type": "text",
            "text": "i,j",
            "page": 15,
            "font_size": 6.0,
            "bbox": [
              413.2320861816406,
              314.787109375,
              421.2301025390625,
              320.76470947265625
            ]
          },
          {
            "type": "text",
            "text": ")",
            "page": 15,
            "font_size": 10.0,
            "bbox": [
              422.068115234375,
              301.9012145996094,
              426.6309814453125,
              311.86383056640625
            ]
          },
          {
            "type": "text",
            "text": "\b (37) The foraging stage enables adaptive movement based on food size, balancing direct exploitation with necessary modifications. This mechanism enhances COA’s convergence, improving optimization performance. The COA algorithm has been rigorously validated on 23 standard test functions and the CEC2014 benchmark suite, demonstrating superior performance in balancing exploration and exploitation for high-dimensional, non-convex optimization tasks in33. COA’s temperature-driven behavioral stages, summer resort avoidance, foraging, and competition, dynamically balance global exploration and local exploitation. This mechanism is particularly effective for offline policy tuning, where computational intensity is permissible, ensuring robust parameter selection (e.g., Q, R) for the AMPC framework while avoiding premature convergence. In this study, COA-jDE’s hybrid integration with jDE further refines this process, leveraging adaptive mutation and crossover to minimize the offline cost function Uoffline (Fig. 2). The convergence curve shows COA-jDE achieving a final cost of 303, enabling AMPC to outperform both MPC and VSM in dynamic scenarios (e.g., 23.6% smaller frequency deviations during load shifts). By unifying offline optimization with online MPC, our framework retains MPC’s advantages (adaptive control, constraint adherence, and predictive power) while achieving realtime deployability in low-inertia grids. Differential Evolution Optimization Algorithm (DE) Differential Evolution (DE) is a robust and efficient evolutionary optimization algorithm, developed by Storn and Price in 1997, that is widely used across various optimization problems. DE is population-based, relying on iterative mechanisms such as mutation, crossover, and selection to evolve solutions. It efficiently navigates large and complex search spaces, making it popular in optimization tasks34. While DE and genetic algorithms (GA) share similarities in using population-based methods, DE distinguishes itself by emphasizing mutation over crossover for solution improvement. Mutation, based on differences between randomly selected population members, helps explore the search space effectively. The fundamental procedure of the DE algorithm after the initialization of the algorithm is outlined as follows:",
            "page": 15,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              309.0014953613281,
              556.2706909179688,
              573.3712158203125
            ]
          },
          {
            "type": "text",
            "text": "Mutation operation DE generates trial vectors by perturbing the population. For each individual xt r, a mutant vector vt+1 i is created by adding the weighted difference between two randomly chosen population vectors:",
            "page": 15,
            "font_size": 7.7,
            "bbox": [
              155.90550231933594,
              581.1132202148438,
              556.2177124023438,
              613.3712158203125
            ]
          },
          {
            "type": "text",
            "text": "vt+1 i = xt r + F.(xt r1 −xt r2)\b (38)",
            "page": 15,
            "font_size": 7.7,
            "bbox": [
              155.90550231933594,
              617.8644409179688,
              554.1731567382812,
              639.0669555664062
            ]
          },
          {
            "type": "text",
            "text": "where F is the mutation factor, typically between 0 and 2, and xt r1, xt r2 are distinct random population members. Crossover operation After mutation, DE uses crossover to combine the mutant vector with the target vector. The trial solution ut+1 i is formed as follows:",
            "page": 15,
            "font_size": 7.5,
            "bbox": [
              155.90550231933594,
              641.2710571289062,
              556.2162475585938,
              693.5291137695312
            ]
          },
          {
            "type": "text",
            "text": "ut+1 i =",
            "page": 15,
            "font_size": 7.2,
            "bbox": [
              281.5421142578125,
              704.0582885742188,
              309.1602478027344,
              718.6615600585938
            ]
          },
          {
            "type": "text",
            "text": "{",
            "page": 15,
            "font_size": 10.0,
            "bbox": [
              311.7240905761719,
              693.3209228515625,
              319.196044921875,
              703.2835083007812
            ]
          },
          {
            "type": "text",
            "text": "vt+1",
            "page": 15,
            "font_size": 7.0,
            "bbox": [
              324.1770935058594,
              699.6572875976562,
              341.0663757324219,
              712.5426635742188
            ]
          },
          {
            "type": "text",
            "text": "i if rand ≤CR xt i if rand > CR \b (39)",
            "page": 15,
            "font_size": 8.2,
            "bbox": [
              324.18157958984375,
              703.3341674804688,
              554.1741333007812,
              723.7171020507812
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 15 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 15,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 15,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "where CR is the crossover rate, and rand is a random number in the range (0, 1).",
            "page": 16,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              48.02387237548828,
              443.1277160644531,
              60.2818717956543
            ]
          },
          {
            "type": "text",
            "text": "Selection mechanism After mutation and crossover, the trial vector ut+1 i is compared to the target vector xt i. If ut+1 i is fitter, it replaces xt i in the population:",
            "page": 16,
            "font_size": 7.5,
            "bbox": [
              155.90550231933594,
              68.02387237548828,
              556.2185668945312,
              100.28186798095703
            ]
          },
          {
            "type": "text",
            "text": "xt+1 i =",
            "page": 16,
            "font_size": 7.2,
            "bbox": [
              265.9090881347656,
              110.81102752685547,
              293.4482421875,
              125.41432189941406
            ]
          },
          {
            "type": "text",
            "text": "{",
            "page": 16,
            "font_size": 10.0,
            "bbox": [
              296.010986328125,
              100.07374572753906,
              303.4829406738281,
              110.03634643554688
            ]
          },
          {
            "type": "text",
            "text": "ut+1",
            "page": 16,
            "font_size": 7.0,
            "bbox": [
              308.465087890625,
              106.11101531982422,
              325.8594665527344,
              118.99642181396484
            ]
          },
          {
            "type": "text",
            "text": "i if U (",
            "page": 16,
            "font_size": 8.8,
            "bbox": [
              313.7680969238281,
              100.96369934082031,
              361.1739807128906,
              120.71522521972656
            ]
          },
          {
            "type": "text",
            "text": "ut+1",
            "page": 16,
            "font_size": 7.0,
            "bbox": [
              361.1770935058594,
              106.11101531982422,
              378.57135009765625,
              118.99642181396484
            ]
          },
          {
            "type": "text",
            "text": "i",
            "page": 16,
            "font_size": 6.0,
            "bbox": [
              366.4800109863281,
              114.73762512207031,
              369.1460266113281,
              120.71522521972656
            ]
          },
          {
            "type": "text",
            "text": ") < U (",
            "page": 16,
            "font_size": 10.0,
            "bbox": [
              379.0710144042969,
              100.96369934082031,
              409.2599792480469,
              118.99642181396484
            ]
          },
          {
            "type": "text",
            "text": "xt i",
            "page": 16,
            "font_size": 7.0,
            "bbox": [
              409.2640075683594,
              108.46260070800781,
              417.3384094238281,
              119.99336242675781
            ]
          },
          {
            "type": "text",
            "text": ")",
            "page": 16,
            "font_size": 10.0,
            "bbox": [
              417.8360900878906,
              100.96369934082031,
              422.3989562988281,
              110.92630004882812
            ]
          },
          {
            "type": "text",
            "text": "xt i otherwise \b (40)",
            "page": 16,
            "font_size": 8.0,
            "bbox": [
              308.465087890625,
              113.1500244140625,
              554.1741333007812,
              131.21534729003906
            ]
          },
          {
            "type": "text",
            "text": "Here, U represents the fitness function to minimize. This selection process ensures that the population evolves towards better solutions over successive generations. Self-Adaptive Differential Evolution (jDE) Traditional Differential Evolution (DE) uses fixed values for the mutation factor F and crossover probability CR throughout the process. However, because the optimal settings for these parameters depend on the problem’s complexity,35 introduced Self-Adaptive Differential Evolution (jDE), which adjusts F and CR dynamically. This adaptive mechanism tailors the search strategy to the problem at hand, improving efficiency, especially for highdimensional and complex optimization tasks. In jDE, the control parameters are updated as follows:",
            "page": 16,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              141.2418212890625,
              556.2162475585938,
              233.4998321533203
            ]
          },
          {
            "type": "text",
            "text": "F t+1 i =",
            "page": 16,
            "font_size": 7.0,
            "bbox": [
              255.95469665527344,
              241.64288330078125,
              285.4338684082031,
              256.24615478515625
            ]
          },
          {
            "type": "text",
            "text": "{ Fl + rand1 × Fu if rand2 < τ1 F t i otherwise \b (41)",
            "page": 16,
            "font_size": 7.7,
            "bbox": [
              287.9977111816406,
              233.89564514160156,
              554.1744384765625,
              260.5540771484375
            ]
          },
          {
            "type": "text",
            "text": "CRt+1 i =",
            "page": 16,
            "font_size": 7.2,
            "bbox": [
              273.4607849121094,
              268.752197265625,
              310.0279541015625,
              283.35546875
            ]
          },
          {
            "type": "text",
            "text": "{ rand3 if rand4 < τ2 CRt i otherwise \b (42)",
            "page": 16,
            "font_size": 7.7,
            "bbox": [
              312.5907897949219,
              261.0048828125,
              554.1734619140625,
              287.66339111328125
            ]
          },
          {
            "type": "text",
            "text": "Here, τ1 and τ2 are conversion probabilities (both set to 0.1), and rand represents a random number. Fl and Fu denote the lower and upper bounds for F, which is initially set to 0.5, while CR starts at 0.9. These equations ensure that each search agent maintains its own F and CR, with occasional updates due to the low transition probability. Hybrid COA-jDE for cost function minimization in offline reinforcement learning The integration of COA and jDE addresses a fundamental challenge in metaheuristic optimization: balancing global exploration and local exploitation across diverse solution landscapes. This hybrid approach is not merely a sequential combination as seen in36–39 but a dynamic, fitness-driven interaction where COA and jDE alternately dominate based on population fitness, ensuring sustained optimization momentum. The integration of COA-jDE into the AMPC framework is motivated by its proven efficacy in navigating high-dimensional, non-convex optimization landscapes, essential for tuning the AMPC’s weight matrices Q and R. Unlike traditional reinforcement learning methods that depend on stochastic gradient updates, COAjDE synergizes global exploration (via COA’s temperature-driven summer resort/foraging stages) with local exploitation (through jDE’s self-adaptive mutation/crossover). This hybrid strategy enables broad parameter space sampling to evade local minima while refining solutions for precise convergence. As evidenced in Fig. 2, COA-jDE achieves a 95% reduction in Uoffline within 3,000 iterations, demonstrating superior capability in balancing exploration-exploitation tradeoffs. By decoupling offline learning from online execution, this approach preserves MPC’s real-time adaptability while circumventing the computational overhead and instability risks inherent to online reinforcement learning.",
            "page": 16,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              296.79888916015625,
              556.2535400390625,
              499.056884765625
            ]
          },
          {
            "type": "text",
            "text": "Below, we explain the technical rationale and empirical advantages underpinning this synergy. 1) Adaptive algorithm switching: COA-jDE employs a fitness-dependent switching mechanism: a) Below-average fitness individuals activate jDE for localized exploitation. jDE’s self-adaptive mutation factor F and crossover rate CR (Eqs.(41)-(42)) refine solutions through stochastic differential mutation, enhancing convergence in hybrid frameworks40–42. b) Above-average fitness individuals trigger COA’s temperature-driven exploration (summer resort/for­",
            "page": 16,
            "font_size": 9.0,
            "bbox": [
              155.9055938720703,
              496.9158935546875,
              556.2409057617188,
              576.0648193359375
            ]
          },
          {
            "type": "text",
            "text": "aging stages). COA’s biologically inspired dispersion mimics multi-swarm algorithms, targeting distinct search regions33,43–45.",
            "page": 16,
            "font_size": 7.3,
            "bbox": [
              184.23480224609375,
              573.923828125,
              556.1912231445312,
              596.0648193359375
            ]
          },
          {
            "type": "text",
            "text": "This conditional switching prevents resource wastage on unpromising solutions while aggressively exploring high-potential regions. 2) Complementary search dynamics: COA’s deterministic temperature transitions (Eq.(26)) provide struc­",
            "page": 16,
            "font_size": 9.0,
            "bbox": [
              155.9055938720703,
              602.427734375,
              556.1869506835938,
              643.0725708007812
            ]
          },
          {
            "type": "text",
            "text": "tured exploration but lack granularity in exploitation. jDE compensates through stochastic differential mutation (Eq.(38)), injecting controlled randomness into high-fitness solutions46,47. This “explorative ex­ ploitation” aligns with self-adaptive DE variants like SHADE, adaptively scaling perturbations to maintain diversity48. 3) Mitigating parameter sensitivity: Standalone COA requires manual tuning of food intake (C1) and com­ petition parameters, which can degrade performance in dynamic environments due to rigid parameter de­ pendencies45. jDE’s self-adaptation automates parameter control via zoning evolution46, partitioning optimi­ zation into phases with distinct adaptation rules, significantly reducing sensitivity to initial settings.",
            "page": 16,
            "font_size": 8.2,
            "bbox": [
              155.90550231933594,
              640.9315795898438,
              556.2357788085938,
              723.0725708007812
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 16 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 16,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 16,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "This synergy translates into five key advancements over standalone COA: (1) automated parameter adaptation, (2) accelerated convergence, (3) escape from deceptive local optima, (4) robustness to initial population bias, and (5) superior solution precision. By replacing COA’s static parameters with jDE’s self-adaptive mutation (F) and crossover (CR) via zoning evolution46, COA-jDE eliminates manual tuning dependencies, ensuring consistent performance across dynamic environments critical for offline RL. jDE’s stochastic mutation (Eq(38)) refines solutions more efficiently than COA’s deterministic foraging, accelerating convergence in complex landscapes like high-dimensional control tasks33. Furthermore, jDE’s success-history-based mutation48 dynamically scales perturbations to escape local basins where COA stagnates, while adaptive mutation counters initial population bias, maintaining solution consistency45. Finally, COA-jDE synergizes COA’s global exploration with jDE’s granular exploitation, outperforming standalone COA in precision-critical applications like robotics trajectory optimization. These enhancements establish COA-jDE as a robust optimizer for offline RL, where balancing exploration and exploitation is pivotal to minimizing Uoffline and securing globally optimal policies.",
            "page": 17,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              48.140869140625,
              556.2387084960938,
              170.28187561035156
            ]
          },
          {
            "type": "text",
            "text": "Fig. 6 presents the flowchart for reinforcement learning based on the COA-jDE algorithm, with its parameters detailed in Table 5.",
            "page": 17,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              168.140869140625,
              556.1632690429688,
              190.28187561035156
            ]
          },
          {
            "type": "text",
            "text": "The procedural steps for implementing the COA-jDE hybrid algorithm are detailed below:",
            "page": 17,
            "font_size": 9.0,
            "bbox": [
              167.90550231933594,
              188.140869140625,
              493.2221984863281,
              200.28187561035156
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 17,
            "font_size": 0,
            "bbox": [
              72.73220825195312,
              238.74810791015625,
              554.1732177734375,
              701.4690551757812
            ]
          },
          {
            "type": "text",
            "text": "Fig. 6. Implementation of the COA-jDE algorithm for cost function minimization (Uoffline) in offline reinforcement learning for AMPC control.",
            "page": 17,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              710.7960205078125,
              528.485107421875,
              733.2520141601562
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 17 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 17,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 17,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "1) Initialize parameters: Define population size (N), search bounds (ub, lb), dimensions (dim), and max­ imum iterations (tmax). These parameters govern the algorithm’s exploration-exploitation behavior for minimizing Uoffline. 2) Generate initial population: Create a random population within the search space to ensure diversity, ena­ bling exploration of solutions that minimize Uoffline. 3) Evaluate fitness function: Calculate each individual’s fitness as Uoffline. Lower values indicate better per­ formance (reduced frequency deviations/control effort). 4) Calculate average fitness (U offline): The average fitness value for the entire population is determined.",
            "page": 18,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              238.8731689453125,
              556.2195434570312,
              321.3291931152344
            ]
          },
          {
            "type": "text",
            "text": "This serves as a benchmark for determining whether to use the jDE or COA algorithm for each iteration, hence guiding the optimization strategy. 5) Conditional selection of algorithm:",
            "page": 18,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              319.1882019042969,
              556.1689453125,
              351.3291931152344
            ]
          },
          {
            "type": "text",
            "text": "The algorithm prioritizes exploitation via jDE for solutions where Uoffline is below or equal to the popula­ tion average (U offline), refining these candidates through mutation and crossover. For solutions with higher Uoffline , it triggers exploration using COA, enabling global search to escape local minima. This adaptive switching ensures efficient resource allocation: refining promising solutions while aggressively exploring un­ derperforming regions, accelerating convergence to the global optimum.",
            "page": 18,
            "font_size": 8.2,
            "bbox": [
              155.90550231933594,
              366.19610595703125,
              556.2703247070312,
              418.33709716796875
            ]
          },
          {
            "type": "text",
            "text": "6) Crayfish optimization (COA) stages: a) Summer resort stage: During this stage, crayfish relocate to more desirable locations based on sim­ ulated environmental circumstances, such as temperature changes. The position of each crayfish Xi is updated using equation (29). This phase facilitates large-scale exploration of the search space by modifying the crayfish positions based on the best available solutions and ambient randomization, so preventing premature convergence. b) Foraging stage: In this stage, crayfish compete for caves to find better food sources. Equation (36) models the behavior. This step refines the exploration started in the summer resort stage by focusing on certain high-potential places in the search space. It allows the population to focus on the best solutions while retaining some randomness, preventing the algorithm from becoming trapped in local optima. 7) jDE operations: a) Mutation and crossover: Solutions are modified using differential variation and crossover procedures. These phases generate novel outcomes by combining features from parent solutions, increasing diver­ sity while refining the search. b) Selection: The most effective responses from the trial and original solutions are selected based on their",
            "page": 18,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              432.8890075683594,
              556.2639770507812,
              610.8568115234375
            ]
          },
          {
            "type": "text",
            "text": "fitness values. This retains solutions with lower Uoffline. Which ensures that only the fittest solutions are maintained.",
            "page": 18,
            "font_size": 8.4,
            "bbox": [
              188.55470275878906,
              608.7158203125,
              556.2243041992188,
              630.8568115234375
            ]
          },
          {
            "type": "text",
            "text": "8) Update the controlling parameters (F and CR): The COA and jDE dynamically update their regulating",
            "page": 18,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              636.9047241210938,
              556.2382202148438,
              649.3607177734375
            ]
          },
          {
            "type": "text",
            "text": "parameters (e.g., food intake, mutation rate F, and crossover rate CR) as they advance. This adaptability guarantees that the method remains effective during various stages of optimization. 9) Update the global best solutions (XG and XL): XG tracks the global minimum of Uoffline across all iterations, preserving the best Q and R. XL records the current iteration’s minimum, guiding immediate refinement while ensuring adaptability to new solutions. These positions represent the most effective solu­ tions discovered thus far and direct the population’s progress toward the global optimum. 10) Return maximized reward with optimized variables: When the maximum iteration or stopping condi­ tion is met, the method returns the minimized Uoffline and optimized Q, R. These parameters will subse­ quently be used in the online control phase to ensure the best system performance.",
            "page": 18,
            "font_size": 8.4,
            "bbox": [
              155.90550231933594,
              647.2197265625,
              556.220703125,
              739.3607177734375
            ]
          },
          {
            "type": "text",
            "text": "Algorithm Parameter Variable Value",
            "page": 18,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              51.061798095703125,
              400.1817626953125,
              60.74979782104492
            ]
          },
          {
            "type": "text",
            "text": "Crayfish Optimization Algorithm",
            "page": 18,
            "font_size": 7.0,
            "bbox": [
              159.0471954345703,
              91.00936889648438,
              196.7975311279297,
              115.4523696899414
            ]
          },
          {
            "type": "text",
            "text": "Influences crayfish individual movement C1 0.4 Related to positioning adjustments C3 3.5",
            "page": 18,
            "font_size": 6.5,
            "bbox": [
              203.89219665527344,
              63.00326919555664,
              392.0003662109375,
              85.07201385498047
            ]
          },
          {
            "type": "text",
            "text": "Scaling factor for search scope µ 31 Inertia weight affecting movement influence σ 3 Population size N 1000",
            "page": 18,
            "font_size": 7.0,
            "bbox": [
              203.89219665527344,
              86.67398071289062,
              397.12432861328125,
              119.7878189086914
            ]
          },
          {
            "type": "text",
            "text": "Lower and upper bounds of search space lb, ub [-10, 10]",
            "page": 18,
            "font_size": 6.3,
            "bbox": [
              203.89219665527344,
              122.18020629882812,
              407.63134765625,
              131.85055541992188
            ]
          },
          {
            "type": "text",
            "text": "Dimensionality of search space dim 4 Self-Adaptive Differential Evolution Algorithm Scaling factor for differential mutation F 0.5 Crossover rate CR 0.9",
            "page": 18,
            "font_size": 7.0,
            "bbox": [
              159.0471954345703,
              134.01559448242188,
              392.0003662109375,
              184.18357849121094
            ]
          },
          {
            "type": "text",
            "text": "Mutation control parameter adjustment threshold TF 0.1 Crossover control parameter adjustment threshold TCR 0.1",
            "page": 18,
            "font_size": 6.5,
            "bbox": [
              203.89219665527344,
              169.52169799804688,
              392.0003662109375,
              191.21304321289062
            ]
          },
          {
            "type": "text",
            "text": "Table 5. COA-jDE optimization algorithm parameters for Offline reinforcement learning of ρt.",
            "page": 18,
            "font_size": 8.4,
            "bbox": [
              155.90550231933594,
              200.21868896484375,
              498.539306640625,
              212.67469787597656
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 18 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 18,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 18,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "Terminate optimization if Uoffline shows no significant decrease after 50 −100 iterations (Section 3.1), ensuring thorough search-space exploration. The COA-jDE algorithm minimizes Uoffline by strategically alternating between COA (exploration) and jDE (exploitation). This hybrid approach converges to optimal Q and R values, ensuring robust AMPC performance in dynamic grids. The following section presents the experimental findings from the microgrid setup, illustrating the effectiveness and precision of the suggested AMPC control technique. System Configuration The microgrid (MG) under consideration is a 16MW grid-connected system powered by eight 2MW DFIG wind turbines. These turbines connect to a 25kV distribution bus (B5) via a 25MVA three-phase transformer, ensuring effective power transfer from the wind farm to the network. A considerable load is connected to Bus B3, which consists of four 3MVA units operating at 480V. These loads include an induction motor equivalent to 2.73MW at a power factor of 0.91 and a 2MVA induction motor at a power factor of 0.9, which constitutes 1.82MW to the system. Furthermore, the local grid communicates with the microgrid via Bus B2, which is connected by a 25 MVA transformer. This connection allows the microgrid to maintain synchronization with the main power grid. The complete test setup is modeled and simulated in MATLAB/Simulink, and each case study is thoroughly analyzed. The simulation employs a time-domain solver with a step size of 100µs to accurately analyze the system’s dynamic performance. The primary goal of this study is to assess the efficacy of the suggested Adaptive Model Predictive Control (AMPC) method when applied to the GFM. The results will be compared to conventional VSM control and VSM with MPC under various operating situations, while closely adhering to the grid codes listed in Table 1.",
            "page": 19,
            "font_size": 8.7,
            "bbox": [
              155.9053955078125,
              46.831031799316406,
              556.26904296875,
              282.2818908691406
            ]
          },
          {
            "type": "text",
            "text": "Fig. 7 shows the system’s single-line diagram. Table 6 contains detailed specifications for the GFM, and Table 7 describes the wind turbines and DFIG generators.",
            "page": 19,
            "font_size": 9.0,
            "bbox": [
              155.90530395507812,
              280.1408996582031,
              556.2023315429688,
              302.2818908691406
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 19,
            "font_size": 0,
            "bbox": [
              72.49224853515625,
              352.9083251953125,
              554.1732177734375,
              711.4690551757812
            ]
          },
          {
            "type": "text",
            "text": "Fig. 7. Single-line diagram of the 16 MW grid-connected microgrid with DFIG wind turbines and GFM.",
            "page": 19,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              720.7960205078125,
              532.9368896484375,
              733.2520141601562
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 19 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 19,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 19,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          }
        ]
      },
      {
        "id": "section_2",
        "title": "Results and discussion To identify the optimal place for GFM in the microgrid (MG) configuration, independent tests were conducted on various buses, with an emphasis on bus B2 (PCC) and bus B3. The MG has a peak load of 14MVA and the total generation capacity from 8 DFIG wind turbines is 16MW. The GFM’s performance was assessed based on its capacity to deliver both active and reactive power to stabilize frequency and voltage under a variety of conditions, including grid disturbances, faults, and voltage fluctuations. After conducting a detailed study, it was found that optimum placement of GFM at bus B2 offered best results for overall system stabilization. As PCC is the major interface between the MG and local grid (interfaced by a 69/25kV transformer), it enabled the GFM to more efficiently regulate power exchange, resulting in improved voltage regulation and frequency stability. This placement also ensured effective power flow management during transitions between grid-connected and islanded modes, as well as quick response to disruptions, ensuring the microgrid’s overall stability.",
        "level": 1,
        "page": 20,
        "content": [
          {
            "type": "text",
            "text": "To determine the size of GFM, we took into account the peak load connected to the MG (14MVA) and the requirement for appropriate active and reactive power support for frequency and voltage stability in this MG. The GFM is designed to handle peak loads with a 20 −30% margin, guaranteeing that it could handle fluctuation in load and generation under both normal and severe fault conditions. This margin enables the GFM to deliver adequate synthetic inertia and reactive power during important events such as 3-phase faults, voltage sags, or load shifts. The GFM, interfaced with a transformer of 0.5/25kV to the PCC, ensured that the microgrid could operate reliably even when disconnected from the local grid. By matching the GFM’s size to the system’s dynamic requirements, we assured that it could effectively manage power flow, thus increasing the microgrid’s resilience and stability under a wide range of operational situations. In this section, the GFM’s performance is thoroughly analyzed across various operating conditions to determine the effectiveness of the suggested AMPC technique. The test cases chosen include changes in local load reference, abrupt grid frequency reference shift, islanding, and shifts in grid voltage phase angle. These cases were chosen because they exhibit severe disturbances that directly affect network frequency, which is crucial to grid stability. These perturbations show the AMPC’s frequency stabilization durability under realistic situations. In addition, an extreme three-phase (LLLG) fault is simulated to evaluate voltage ride-through capabilities. This scenario brings severe voltage disruptions that might result in major dips or surges, endangering the operation of the microgrid network. The designed AMPC must be tested against such failures to assure system stability under worst-case voltage circumstances. This thorough investigation is essential to validating the robustness of the AMPC when compared to conventional MPC and traditional VSM strategies, so proving the superiority of the proposed method in preserving grid stability and performance during dynamic disturbances in modern power systems. The parameters of the VSM control and MPC control employed in the comparative study against AMPC are given in Tables 8 and 9.",
            "page": 20,
            "font_size": 9.0,
            "bbox": [
              155.9053955078125,
              508.494384765625,
              556.2684936523438,
              740.7523803710938
            ]
          },
          {
            "type": "text",
            "text": "Parameters Values Rating, Voltage, Frequency 16MW (8 unit), 0.6kV, 50Hz",
            "page": 20,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              208.25497436523438,
              339.5226135253906,
              230.17051696777344
            ]
          },
          {
            "type": "text",
            "text": "Rotor/Stator Inductance Lr =0.157 H, Ls = 0.172 H",
            "page": 20,
            "font_size": 6.6,
            "bbox": [
              159.0471954345703,
              232.54287719726562,
              324.64630126953125,
              242.07688903808594
            ]
          },
          {
            "type": "text",
            "text": "Rotor/Stator Resistance Rr =0.005 Ω, Rs = 0.00705 Ω",
            "page": 20,
            "font_size": 6.6,
            "bbox": [
              159.04730224609375,
              243.62574768066406,
              333.43194580078125,
              253.98338317871094
            ]
          },
          {
            "type": "text",
            "text": "Nominal wind speed 12m/s Cut-in wind speed 3.5m/s Cut-out wind speed 25m/s No. of blades 3 Diameter of Rotor 82.5",
            "page": 20,
            "font_size": 7.0,
            "bbox": [
              159.0471954345703,
              256.2848205566406,
              264.6581115722656,
              313.160400390625
            ]
          },
          {
            "type": "text",
            "text": "Area swept by the blades 5343m2",
            "page": 20,
            "font_size": 6.5,
            "bbox": [
              159.04730224609375,
              315.5527038574219,
              272.503662109375,
              326.3120422363281
            ]
          },
          {
            "type": "text",
            "text": "Rotor speed 10.1 −18.7rpm Max allowed pitch angle rate 2deg/s",
            "page": 20,
            "font_size": 7.0,
            "bbox": [
              159.04730224609375,
              326.91754150390625,
              299.6560974121094,
              348.5531005859375
            ]
          },
          {
            "type": "text",
            "text": "Table 7. Parameters of DFIGs in the microgrid.",
            "page": 20,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              358.0849914550781,
              327.77569580078125,
              370.5409851074219
            ]
          },
          {
            "type": "text",
            "text": "Parameter Variable Value Apparent Power S 16.8 MVA Grid Frequency f 50 Hz",
            "page": 20,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              51.061920166015625,
              306.1422424316406,
              84.2817153930664
            ]
          },
          {
            "type": "text",
            "text": "DC Bus Voltage VDC 1500 V Line RMS Voltage VL 0.5 kV Measurement Sample Time Tsample 100 µs",
            "page": 20,
            "font_size": 6.5,
            "bbox": [
              159.0471954345703,
              86.67410278320312,
              298.0667724609375,
              119.8884048461914
            ]
          },
          {
            "type": "text",
            "text": "Grid X/R Ratio X/R 4 Short-Circuit Ratio (SCR) SCR 2.5 Inverter Efficiency η 97 %",
            "page": 20,
            "font_size": 7.0,
            "bbox": [
              159.0471954345703,
              122.29032135009766,
              292.6426086425781,
              155.9208221435547
            ]
          },
          {
            "type": "text",
            "text": "Table 6. Key parameters for Grid-Forming inverter (GFM).",
            "page": 20,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              165.45269775390625,
              371.1197204589844,
              177.90870666503906
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 20 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 20,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 20,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "The following scenarios are used to assess the performance of the AMPC-controlled GFM in a microgrid environment: 1) GFM Synchronization with Local Grid Reference Frequency Shifts 2) GFM Frequency Stability Response to Local Load Variations 3) Impact of Grid Voltage Phase Angle Variations on PCC frequency 4) Performance of GFM During Islanding Scenarios 5) Assessment of GFM’s LVRT Performance Under Symmetrical Grid Faults GFM synchronization with local grid reference frequency shifts In this case, the response of the GFM is studied when the local grid frequency, taken as the reference in gridconnected mode, changes. As outlined in GC0137 and mentioned in Table 2, GFMs must accurately track and follow local grid frequency variations, maintaining synchronization with the grid. This involves adjusting their output in real-time to align with frequency deviations, ensuring system stability by providing dynamic responses to both frequency increases and decreases. To evaluate the GFM’s synchronization capability and rapid response to changes in the local grid frequency, two scenarios are considered. First, the reference frequency is increased from 50Hz to 52Hz at a rate of 2Hz/s and held at 52Hz for 5 seconds. Then, the reference frequency is decreased from 52Hz to 47Hz at a rate of 1Hz/s. These scenarios allow for testing of both increasing and decreasing frequencies, as well as different frequency change rates. This thorough analysis assesses the tracking performance of all three control strategies: AMPC, MPC, and VSM. In Fig. 8, at t = 4s, the grid reference frequency (yellow line) is adjusted from 50Hz to 52Hz. In the zoomed window, it is evident that AMPC, shown in green, responds faster than the other controls. This is attributed to its advanced predictive capability, which allows it to anticipate future states. AMPC begins tracking the frequency change at 4.01s, whereas MPC responds at 4.06s, and VSM follows at 4.12s. Furthermore, at t = 5s, the AMPC exhibits less overshoot compared to MPC, while MPC outperforms VSM in this regard. Similar fast-tracking responses from AMPC are observed at t = 10s and t = 15s when the frequency decreases from 52Hz to 47Hz, demonstrating the superior predictive performance of AMPC over MPC. In Fig. 9, the active power output of the GFM during frequency synchronization is illustrated. At t = 4s, as the local grid frequency increases to 52Hz, AMPC immediately starts absorbing active power from the PCC. This response occurs because an increase in grid frequency typically indicates that generation exceeds demand, creating an excess of power in the system. To maintain grid stability and avoid frequency overshoot, the GFM absorbs this excess power, helping to restore the balance between supply and demand. As the frequency settles at 52Hz, the AMPC control shows less overshoot compared to other methods, reflecting its ability to respond more smoothly to changes. At all transition points, the AMPC demonstrates superior efficiency in tracking the frequency and synchronizing the GFM output with the grid compared to the other control strategies. According to GC0137, as outlined in Table 2, the GFM must follow the reference frequency accurately in grid-connected mode, maintaining a stable connection to the local grid. To test the robustness of the control strategies under extreme conditions, the frequency is held at both 52Hz and 47Hz for at least 5 seconds to assess",
            "page": 21,
            "font_size": 9.0,
            "bbox": [
              155.90530395507812,
              348.12811279296875,
              556.2677001953125,
              738.7730712890625
            ]
          },
          {
            "type": "text",
            "text": "Parameter Variable Value",
            "page": 21,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              196.28262329101562,
              290.8603515625,
              205.9706268310547
            ]
          },
          {
            "type": "text",
            "text": "Prediction Horizon Np 5 steps Control Horizon Nc 3 steps Sampling Time Ts 0.01 s Weight on Frequency Error wf 1 Weight on Voltage Error wV 0.5 Weight on Control Effort wu 0.01",
            "page": 21,
            "font_size": 6.5,
            "bbox": [
              159.0471954345703,
              208.29470825195312,
              293.1369934082031,
              277.5114440917969
            ]
          },
          {
            "type": "text",
            "text": "Inertia Weight J 1.5",
            "page": 21,
            "font_size": 7.0,
            "bbox": [
              159.0471954345703,
              279.173095703125,
              282.6789855957031,
              288.70709228515625
            ]
          },
          {
            "type": "text",
            "text": "Table 9. Parameters for Traditional Model Predictive Control (MPC) in VSM mode for grid-forming inverter with emphasis on frequency stability.",
            "page": 21,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              298.2389831542969,
              551.5399780273438,
              321.6949768066406
            ]
          },
          {
            "type": "text",
            "text": "Parameter Variable Value Inertia Constant H 1 s Damping Coefficient D 1.056 pu/Hz",
            "page": 21,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              51.061920166015625,
              350.6715393066406,
              84.2817153930664
            ]
          },
          {
            "type": "text",
            "text": "Frequency Droop Kf 10 pu Power Measurement Filter Time Constant τp 1.00e-03 s Maximum Damping Power Pd,max 0.7 pu Minimum Damping Power Pd,min -0.6 pu Sampling Time Ts 0.01 s",
            "page": 21,
            "font_size": 6.5,
            "bbox": [
              159.04710388183594,
              86.77456665039062,
              344.2105407714844,
              144.47470092773438
            ]
          },
          {
            "type": "text",
            "text": "Table 8. Key parameters for virtual synchronous machine (VSM) control mode in grid-forming inverter.",
            "page": 21,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              153.48040771484375,
              532.2539672851562,
              165.93641662597656
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 21 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 21,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 21,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "the lowand high-frequency ride-through capability of the GFM. From this analysis of frequency variations, it is clear that the proposed AMPC provides a significantly faster response and superior synchronization compared to traditional MPC and VSM controls. GFM frequency stability response to local load variations In this case, the impact of sudden microgrid load variations on the PCC frequency is analyzed for all control schemes: Virtual Synchronous Machine (VSM), conventional MPC, and the proposed AMPC. For easier comparison, all variables are presented in per unit (pu). Initially, the total microgrid load is 0.45pu. At t = 4s , the load is abruptly increased to 0.65pu, held for 2 seconds, and then reduced to 0.35pu at t = 6s. These two events, sudden load increase and decrease, are examined to assess their effects on the PCC frequency across the three control strategies.",
            "page": 22,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              513.8021850585938,
              556.2561645507812,
              625.943115234375
            ]
          },
          {
            "type": "text",
            "text": "Fig. 10 illustrates the load power variations for all three control systems. At t = 4s, the load increase causes a slight overshoot in all control schemes. AMPC (green line) shows the least overshoot at 0.68pu, followed by MPC at 0.69pu, and VSM at 0.694pu. Additionally, AMPC reaches the steady-state value of 0.65pu more quickly than the other two, demonstrating faster settling. During the load decrease at t = 6s, an undershoot occurs in all control schemes. Once again, AMPC exhibits smoother recovery and less undershoot, settling faster than both MPC and VSM. This clearly highlights the improved performance of AMPC in mitigating load disturbances.",
            "page": 22,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              622.5901489257812,
              556.2242431640625,
              685.943115234375
            ]
          },
          {
            "type": "text",
            "text": "Fig. 11 shows the frequency response at the PCC during load changes. At t = 4s, when the load is increased, the frequency undershoot for AMPC is 49.96Hz, while MPC and VSM experience larger drops to 49.94Hz and 49.92Hz, respectively. AMPC not only reduces the undershoot but also stabilizes the frequency more quickly. At t = 6s, as the load is decreased, the frequency overshoot for AMPC is 50.05Hz, which is lower than MPC’s",
            "page": 22,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              682.5900268554688,
              556.25048828125,
              725.943115234375
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 22,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              288.2257080078125,
              495.7461853027344,
              465.5860595703125
            ]
          },
          {
            "type": "text",
            "text": "Fig. 9. Active power output from GFM to track local grid frequency changes.",
            "page": 22,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              474.9129943847656,
              433.87481689453125,
              487.3689880371094
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 22,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              50.49894714355469,
              495.7461853027344,
              226.6593017578125
            ]
          },
          {
            "type": "text",
            "text": "Fig. 8. GFM frequency response to sudden grid frequency variations from 50Hz to 52Hz at t = 4s, and a drop to 47Hz at t = 10s.",
            "page": 22,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              235.08908081054688,
              555.1616821289062,
              258.4422607421875
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 22 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 22,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 22,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "50.07Hz and VSM’s 50.13Hz. These results clearly indicate that AMPC minimizes frequency deviations more effectively, leading to better frequency stability during dynamic load changes.",
            "page": 23,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              501.28509521484375,
              556.2352905273438,
              523.5430908203125
            ]
          },
          {
            "type": "text",
            "text": "Fig. 12 presents the GFM’s power response to the frequency fluctuations at the PCC. When the load increases at t = 4s, the GFM injects active power to counteract the frequency dip. AMPC injects 0.79pu, MPC injects 0.78pu, and VSM injects 0.76pu. As the load decreases at t = 6s, the GFM absorbs power to mitigate the frequency rise, with AMPC going up to 0.05 pu, MPC going to 0.07pu, and VSM going down to 0.10pu. A small overshoot occurs around t = 6.2s, caused by the GFM’s action to stabilize the frequency after the load reduction.",
            "page": 23,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              521.402099609375,
              556.22119140625,
              583.543212890625
            ]
          },
          {
            "type": "text",
            "text": "IEEE 1457 criteria state, as indicated in Table 2, that the GFM must offer continuous frequency support within a ±2% tolerance range. This condition is met in all control situations, including conventional MPC, VSM, and the proposed AMPC. Table 10 summarizes the frequency fluctuations at the PCC during load variations. These graphical findings clearly indicate the effectiveness of the suggested AMPC in boosting the GFM’s virtual inertia capabilities, particularly during unexpected load fluctuations, while also greatly improving stability when compared to existing VSM and MPC controls. Impact of grid voltage phase angle variations on PCC frequency In this case, the impact of a phase shift in the local grid voltage on the PCC frequency is analyzed to evaluate the synchronization and stability capabilities of the GFM. The primary goal is to assess how effectively the GFM maintains frequency stability and delivers the appropriate power response when subjected to sudden changes in the grid voltage phase angle. By doing so, it demonstrates the GFM’s capacity to handle phase angle variations while ensuring stable and reliable grid operation in grid-connected mode. A 10-degree phase shift is applied at t = 4s in the grid voltage phase angle. Fig. 13 illustrates the resulting frequency fluctuation at the PCC. Initially, a spike in frequency is observed, followed by a slight dip and a second, more significant spike. Notably, the developed AMPC control exhibits the smallest spike, peaking at 50.06Hz,",
            "page": 23,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              581.4022216796875,
              556.2572021484375,
              743.543212890625
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 23,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              279.66571044921875,
              495.7461853027344,
              453.1860656738281
            ]
          },
          {
            "type": "text",
            "text": "Fig. 11. Frequency Response at PCC during Load Power Shifts from 0.45pu to 0.65pu and 0.65pu to 0.35pu.",
            "page": 23,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              462.51300048828125,
              543.1063232421875,
              474.968994140625
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 23,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              50.49900817871094,
              495.7461853027344,
              228.099365234375
            ]
          },
          {
            "type": "text",
            "text": "Fig. 10. Step Change in Load Power from 0.45pu to 0.65pu at t = 4s and from 0.65pu to 0.35pu at t = 6s.",
            "page": 23,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              236.52920532226562,
              536.610595703125,
              249.8822784423828
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 23 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 23,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 23,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "while the MPC and VSM reach 50.07Hz and 50.1Hz, respectively. Afterward, AMPC also shows a smaller dip compared to the other two control strategies. For the second spike, AMPC reaches a maximum overshoot of 50.16Hz, which is lower than 50.18Hz for MPC and 50.22Hz for VSM, before eventually stabilizing back to 50Hz. These results clearly demonstrate that AMPC produces the least deviation, underscoring its superior performance in minimizing frequency disturbances during phase shifts.",
            "page": 24,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              595.327880859375,
              556.223388671875,
              647.5858764648438
            ]
          },
          {
            "type": "text",
            "text": "Fig. 14 shows the GFM’s active power response to this abrupt grid voltage phase shift across the different control methods. The GFM initially absorbs power to manage the frequency rise at the PCC, followed by injecting active power to counterbalance the subsequent dip. The most significant observation is that the AMPCcontrolled GFM responds faster than both MPC and VSM, as evidenced by the green line in the graph, which dips earlier and more sharply. This quick and precise reaction is due to the more advanced predictive learning strategy of AMPC, allowing it to anticipate grid changes more efficiently than traditional methods.A summary of frequency deviations at the PCC resulting from grid phase angle shifts is shown in Table 11.",
            "page": 24,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              645.4448852539062,
              556.2669067382812,
              717.5858764648438
            ]
          },
          {
            "type": "text",
            "text": "These graphical results clearly highlight the effectiveness and significant improvements in the VSM control of the GFM using the proposed AMPC. The AMPC’s adaptive, model-predictive nature allows it to foresee and",
            "page": 24,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              715.4448852539062,
              556.2178344726562,
              737.5858764648438
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 24,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              372.988525390625,
              495.7461853027344,
              547.2288818359375
            ]
          },
          {
            "type": "text",
            "text": "Fig. 13. Frequency Response at PCC During a 10-Degree Phase Shift in Local Grid Voltage at t = 4s.",
            "page": 24,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              555.6587524414062,
              520.9697265625,
              569.0117797851562
            ]
          },
          {
            "type": "text",
            "text": "Case Time Traditional VSM MPC AMPC Load Increase USmax 4s 49.92 Hz 49.94 Hz 49.96 Hz Load decrease OSmax 6s 50.13 Hz 50.07 Hz 50.05 Hz",
            "page": 24,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              280.4685974121094,
              352.4978332519531,
              321.2171936035156
            ]
          },
          {
            "type": "text",
            "text": "Table 10. Numerical summary of frequency fluctuations at the PCC during load variations.",
            "page": 24,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              330.74908447265625,
              484.723876953125,
              343.205078125
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 24,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              50.498992919921875,
              495.7461853027344,
              228.33935546875
            ]
          },
          {
            "type": "text",
            "text": "Fig. 12. GFM output power response to load variation for frequency stabilization at PCC.",
            "page": 24,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              237.66632080078125,
              478.23480224609375,
              250.12232971191406
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 24 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 24,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 24,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "react to disturbances more intelligently, reducing frequency spikes and dips while maintaining system stability. The proposed AMPC proves to be a highly efficient solution for ensuring rapid, accurate, and stable performance during dynamic grid conditions, particularly under phase angle variations. Performance of GFM during islanding scenarios The islanding case represents a crucial scenario for evaluating the stability and reliability of GFM, as it directly tests their capability to maintain grid stability when disconnected from the main grid. According to GC0137 standards, GFMs must operate autonomously in islanded mode, demonstrating their ability to uphold frequency and voltage stability within specified limits without relying on external grid support. This functionality is essential for ensuring an uninterrupted power supply and maintaining microgrid system stability during grid separation events. In this study, an islanding event occurring at t = 4s is utilized to assess the performance of the GFM, specifically its capacity to stabilize frequency and balance power during this operation. Such tests are vital for confirming the GFM’s low-inertia performance and its ability to sustain grid synchronization and support under these challenging conditions.",
            "page": 25,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              357.50848388671875,
              556.26806640625,
              499.64947509765625
            ]
          },
          {
            "type": "text",
            "text": "Fig. 15 illustrates the frequency behavior at the PCC during a sudden islanding event at t = 4s. All control methods exhibit a minor overshoot like 50.014Hz for AMPC, 50.019Hz for MPC, and 50.027Hz for VSM. After the initial overshoot, the frequency gradually declines in each case. It eventually settles at 49.89Hz for AMPC, 49.8Hz for MPC, and 49.71Hz for VSM. Although all steady-state frequencies remain within the GC0137 std limits, AMPC demonstrates a significant performance improvement over traditional MPC. This is because AMPC’s strong predictive capabilities enable it to better predict system changes and alter its response in real time. Consequently, AMPC reduces both the overshoot and the settling time, ensuring better frequency stability during events like islanding. It maintains system balance better than MPC and traditional VSM by precisely adjusting the frequency to the reference value.",
            "page": 25,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              496.29638671875,
              556.25537109375,
              589.6494750976562
            ]
          },
          {
            "type": "text",
            "text": "Fig. 16 depicts the GFM’s active power response across all controls. As the microgrid enters standalone mode, the GFM boosts its power injection from 0.6pu to around 0.85pu to support the system. Particularly, the AMPC (green line) has the fastest response, rapidly increasing power output to stabilize the system. This highlights AMPC’s stronger predictive abilities, which enable it to respond more quickly to grid disturbances. The MPC (orange line) responds quickly as well, but it lags slightly behind the AMPC in terms of time and magnitude. In contrast, the typical VSM (blue line) has a delayed reaction, indicating a slower adaptability to rapid changes.",
            "page": 25,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              587.5084838867188,
              556.240966796875,
              649.6494750976562
            ]
          },
          {
            "type": "text",
            "text": "Following the initial response, all scenarios experience a small overshoot at t = 4.04s, which is caused by the system’s efforts to balance power and frequency. However, AMPC’s overshoot is far lower, indicating improved damping and control efficacy. MPC and VSM have bigger overshoots due to their slower response dynamics. Furthermore, AMPC’s power output stabilizes faster than the other approaches, demonstrating its efficacy in restoring system stability following an islanding event. The faster rise time, lower overshoot, and faster settling noticed in AMPC demonstrate its greater capacity to manage dynamic grid changes. This improved performance can be attributed to AMPC’s advanced offline training using the COA-jDE algorithm, which allows for accurate real-time corrections during grid disruptions, as shown in the response curves. Compared to MPC and regular VSM, AMPC provides more consistent and",
            "page": 25,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              646.2964477539062,
              556.2317504882812,
              739.6494750976562
            ]
          },
          {
            "type": "text",
            "text": "Case Time Traditional VSM MPC AMPC Phase shift OSmax 4s 50.22 Hz 50.18 Hz 50.16 Hz",
            "page": 25,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              280.2284851074219,
              342.9572448730469,
              309.08740234375
            ]
          },
          {
            "type": "text",
            "text": "Table 11. Numerical summary of frequency deviations at the PCC during grid phase angle shifts.",
            "page": 25,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              318.619384765625,
              505.68408203125,
              331.07537841796875
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 25,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              50.49900817871094,
              495.7461853027344,
              228.099365234375
            ]
          },
          {
            "type": "text",
            "text": "Fig. 14. GFM Active Power Output in Response to a 10-Degree Phase Shift in Local Grid Voltage at t = 4s.",
            "page": 25,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              236.52920532226562,
              542.6868896484375,
              249.8822784423828
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 25 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 25,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 25,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "stable support for the microgrid during islanding circumstances. Table 12 summarizes the frequency behavior at the PCC during and after island. Assessment of GFM’s LVRT performance under symmetrical grid faults In this section, the performance of the GFM is evaluated in terms of its LVRT capability during a severe symmetrical fault, specifically a three-phase line-to-ground (LLLG) fault. The analysis is conducted by simulating the GFM under a grid-connected mode, and graphical results are presented to compare the behavior of the proposed AMPC with traditional MPC and VSM control strategies. This evaluation is essential to determine how well the GFM can stabilize voltage, and frequency, during a grid fault, ensuring its effectiveness in lowinertia systems. The importance of symmetrical fault analysis lies in its direct relevance to the LVRT capability defined by the GC0137 standard, which mandates stringent performance requirements for GFMs during fault events. Evaluating the GFM’s performance under such conditions is crucial for highlighting the superiority of the developed AMPC, particularly in improving fault ride-through performance and ensuring grid stability.",
            "page": 26,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              601.9138793945312,
              556.256103515625,
              734.0548706054688
            ]
          },
          {
            "type": "text",
            "text": "Case Time Traditional VSM MPC AMPC",
            "page": 26,
            "font_size": 7.0,
            "bbox": [
              159.04620361328125,
              505.3151550292969,
              348.51898193359375,
              522.503173828125
            ]
          },
          {
            "type": "text",
            "text": "Frequency OSmax",
            "page": 26,
            "font_size": 6.3,
            "bbox": [
              159.0471954345703,
              524.8278198242188,
              215.1123504638672,
              534.2708129882812
            ]
          },
          {
            "type": "text",
            "text": "4s 50.027 Hz 50.019 Hz 50.014 Hz Steady State Frequency after island 49.71 Hz 49.8 Hz 49.89 Hz",
            "page": 26,
            "font_size": 7.0,
            "bbox": [
              159.04710388183594,
              524.7923583984375,
              356.65380859375,
              553.4927978515625
            ]
          },
          {
            "type": "text",
            "text": "Table 12. Summary of frequency behavior at the PCC during Islanding conditions.",
            "page": 26,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              563.0247192382812,
              454.75482177734375,
              575.480712890625
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 26,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              278.46575927734375,
              495.7461853027344,
              453.18609619140625
            ]
          },
          {
            "type": "text",
            "text": "Fig. 16. GFM active power response to frequency variation following island at t = 4s.",
            "page": 26,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              461.61590576171875,
              466.197509765625,
              474.968994140625
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 26,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              50.498992919921875,
              495.7461853027344,
              226.89935302734375
            ]
          },
          {
            "type": "text",
            "text": "Fig. 15. PCC frequency response during islanding at t = 4s.",
            "page": 26,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              235.32907104492188,
              374.939208984375,
              248.6823272705078
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 26 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 26,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 26,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "In this scenario, a three-phase LLLG fault is applied at the local grid side at t = 4s and sustained until t = 6s . The system’s response, particularly the GFM’s ability to stabilize voltage, frequency, and power during this fault, is critical for maintaining grid integrity. The voltage response at the PCC during the LLLG fault from t = 4s to t = 6s is shown in Fig. 17. When the fault occurs, the voltage at the PCC drops drastically, reaching as low as 0.1pu. However, due to the fast-reacting nature of the GFM, which independently manages active and reactive power, the system immediately responds by injecting reactive power to counteract the voltage dip. Notably, the AMPC demonstrates superior voltage stabilization with a minimum voltage dip of 0.25pu, compared to 0.19pu in both MPC and VSM control. The voltage rapidly stabilizes at 0.97pu in the case of AMPC, while MPC and VSM recover to 0.91pu and 0.78pu, respectively, throughout the fault duration. After the fault is cleared at t = 6s, a transient spike occurs due to the combined effect of local grid voltage restoration and the GFM’s reactive power compensation. Although all control schemes show some post-fault oscillations, AMPC achieves the smoothest recovery, settling quickly to the nominal 1 pu voltage, outperforming MPC and VSM, which exhibit more prominent oscillations. This demonstrates the superior efficiency and control precision of the AMPC scheme in managing voltage disturbances. Table 13 summarizes the voltage fluctuations observed during LLLG faults for all control strategies.",
            "page": 27,
            "font_size": 9.0,
            "bbox": [
              155.9053955078125,
              378.66400146484375,
              556.2503662109375,
              532.01708984375
            ]
          },
          {
            "type": "text",
            "text": "Fig. 18 illustrates the reactive power output from the GFM during the fault period. The GFM compensates for the voltage sag by injecting reactive power, with AMPC showing a quicker and higher initial injection. At the onset of the fault, AMPC’s reactive power (Q) peaks at 0.99pu, outperforming MPC (0.95pu) and VSM (0.94pu). During the fault duration, AMPC sustains a reactive power output of 0.96pu, whereas MPC and VSM settle at 0.82pu and 0.80pu, respectively. This enhanced reactive power response allows AMPC to provide more effective voltage support at the PCC, minimizing voltage drops and stabilizing the system. Upon fault clearance at t = 6s, a dip in reactive power is observed across all control methods, as the system adjusts to the restored grid voltage. However, AMPC once again shows its advanced predictive capabilities by minimizing post-fault oscillations, resulting in a smoother voltage recovery compared to MPC and VSM, as seen in the previous graph.",
            "page": 27,
            "font_size": 9.0,
            "bbox": [
              155.9053955078125,
              529.8760986328125,
              556.242431640625,
              622.01708984375
            ]
          },
          {
            "type": "text",
            "text": "Since the GFM operation is based on virtual synchronous machine (VSM) control principles, its ability to stabilize frequency is a key measure of performance. Fig. 19 presents the frequency behavior at the PCC during the LLLG fault. As the fault occurs, the frequency deviates from the nominal 50 Hz due to the voltage drop. The AMPC control limits the frequency undershoot to 49.77Hz, while MPC and VSM experience deeper frequency dips of 49.67Hz and 49.59Hz, respectively. Following the undershoot, AMPC shows a fast recovery to the nominal value, whereas MPC experiences some delay, and VSM shows additional dips and slight overshoot before finally stabilizing at 50Hz. After the fault is cleared at t=6s, overshoots are observed in all control methods. The VSM overshoots to 50.59Hz, MPC to 50.33Hz, and AMPC limits the overshoot to just 50.18Hz, again showcasing its superior frequency regulation capabilities. The AMPC green line in the graph clearly indicates smoother and quicker stabilization back to 50Hz, emphasizing the enhanced control offered by the proposed method. Table 14 outlines the frequency behavior observed during LLLG fault.",
            "page": 27,
            "font_size": 9.0,
            "bbox": [
              155.9053955078125,
              619.8760986328125,
              556.26171875,
              732.01708984375
            ]
          },
          {
            "type": "text",
            "text": "Case Time Traditional VSM MPC AMPC Voltage dip at the start of fault 4s 0.19 pu 0.19 pu 0.25 pu Voltage during fault 4s to 6s 0.78 pu 0.91 pu 0.97 pu",
            "page": 27,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              283.3486022949219,
              345.2584533691406,
              331.455078125
            ]
          },
          {
            "type": "text",
            "text": "Table 13. Summary of voltage fluctuations during LLLG fault across different control strategies.",
            "page": 27,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              340.9869079589844,
              499.8360290527344,
              353.4429016113281
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 27,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              50.498992919921875,
              495.7461853027344,
              231.2193603515625
            ]
          },
          {
            "type": "text",
            "text": "Fig. 17. Voltage sag at the PCC Caused by LLLG Fault from t=4s to t=6s.",
            "page": 27,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              240.54632568359375,
              417.9996337890625,
              253.00233459472656
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 27 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 27,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 27,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "The GFM compensates for frequency deviations by adjusting its active power output, as shown in Fig. 20. At the beginning of the fault at t = 4s, the GFM injects active power to stabilize the frequency at the PCC. The AMPC delivers the highest active power injection, reaching 1.19pu, compared to 1.15pu for MPC and 1.14pu for VSM. This higher active power output corresponds to the better frequency stabilization seen in Fig. 19. During the fault, AMPC sustains its active power injection longer, as indicated by the delay in reaching the 0.75pu reference value. This prolonged active power support helps regulate frequency more effectively. After the fault is cleared, a dip in active power occurs due to the system balancing the frequency overshoot, with AMPC and VSM reaching a minimum of −0.74pu, while MPC dips further to −0.81pu. The active power response reflects the GFM’s ability to efficiently regulate frequency during and after fault conditions, with AMPC clearly demonstrating superior handling of frequency deviations. Throughout this analysis, the GFM’s performance during an LLLG fault demonstrates its capability to meet and exceed the requirements outlined in the GC0137 standard. While the standard specifies a minimum voltage ride-through (VRT) duration of 1 second for voltage drops down to 0% of nominal voltage, the GFM, particularly under AMPC control, maintains operational capability for 2 seconds during the fault. Additionally, the inverter",
            "page": 28,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              597.1248779296875,
              556.2589111328125,
              739.265869140625
            ]
          },
          {
            "type": "text",
            "text": "Case Time Traditional VSM MPC AMPC Frequency USmax 4s 49.59 Hz 49.67 Hz 49.77 Hz Frquency OSmax 6s 50.59 Hz 50.33 Hz 50.18 Hz",
            "page": 28,
            "font_size": 7.0,
            "bbox": [
              159.04629516601562,
              507.9551696777344,
              342.1572265625,
              548.7039184570312
            ]
          },
          {
            "type": "text",
            "text": "Table 14. Summary of frequency behavior during LLLG fault across all the Control Strategies.",
            "page": 28,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              558.2357788085938,
              494.0480651855469,
              570.6917724609375
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 28,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              279.665771484375,
              495.7461853027344,
              455.82611083984375
            ]
          },
          {
            "type": "text",
            "text": "Fig. 19. Frequency stability at the PCC during a severe LLLG fault event (t=4s to t=6s).",
            "page": 28,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              465.1529846191406,
              469.0018310546875,
              477.6089782714844
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 28,
            "font_size": 0,
            "bbox": [
              155.90550231933594,
              50.49900817871094,
              495.50616455078125,
              228.099365234375
            ]
          },
          {
            "type": "text",
            "text": "Fig. 18. Reactive power response of the GFM for voltage recovery during LLLG fault event.",
            "page": 28,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              237.42626953125,
              484.05792236328125,
              249.8822784423828
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 28 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 28,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 28,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "remains connected even during voltage drops between 0.8pu and 0.5pu, further proving its fault tolerance. These results showcase the enhanced LVRT capability of the proposed AMPC, ensuring greater system reliability and stability under severe fault conditions.",
            "page": 29,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              275.2384033203125,
              556.227294921875,
              307.49639892578125
            ]
          }
        ]
      },
      {
        "id": "section_3",
        "title": "Conclusions and future research The increased penetration of inverter-interfaced renewable energy resources in modern power grids has significantly reduced system inertia, which is critical for maintaining frequency stability. Among emerging solutions, Grid-Forming Inverters (GFMs) have proven pivotal in simulating inertia and enhancing grid stability. This study proposes a novel Adaptive Model Predictive Control (AMPC) framework for GFMs operating in Virtual Synchronous Machine (VSM) mode, designed to optimize performance under dynamic conditions. The AMPC integrates offline reinforcement learning, utilizing the hybrid Crayfish and Self-Adaptive Differential Evolution algorithm (COA-jDE) to minimize the cost function Uoffline, with online Model Predictive Control featuring soft constraints. This approach reduces GFM response time, enhances resilience to grid disturbances, and ensures robust frequency stability while complying with standards such as GC0137 and IEEE 1547.",
        "level": 1,
        "page": 29,
        "content": [
          {
            "type": "text",
            "text": "The efficacy of AMPC was validated against traditional MPC and VSM in a 16 MW DFIG-based wind microgrid under critical scenarios, including grid synchronization and load variations. During grid synchronization with varying reference frequencies, AMPC initiated a response at 4.01s, outperforming MPC (4.06s) and demonstrating superior frequency control efficiency. In cases of load variations and grid voltage phase shifts, AMPC consistently stabilized the PCC more effectively than MPC or VSM. During islanding events, AMPC maintained a steady-state frequency of 49.89 Hz, compared to 49.8 Hz (MPC) and 49.71 Hz (VSM). Similarly, in a low-voltage ride-through (LVRT) scenario with a 2-second LLLG fault, AMPC sustained voltage at 0.97 pu, surpassing MPC (0.91 pu) and VSM (0.78 pu), with minimal post-fault oscillations. These results underscore AMPC’s robustness in dynamic environments.",
            "page": 29,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              417.35540771484375,
              556.2581176757812,
              509.49639892578125
            ]
          },
          {
            "type": "text",
            "text": "The COA-jDE algorithm’s role in minimizing Uoffline during the offline phase enhances AMPC’s computational efficiency, making it suitable for real-time applications. By confining reinforcement learning to offline tuning, AMPC reduces real-time computational burdens, enabling rapid adaptation to frequency deviations without resource overload. The inclusion of soft constraints in the AMPC cost function Uonlinie ensures adaptive stability during unexpected deviations, while virtual impedance and current-limiting techniques enhance GFM resilience during faults. The framework’s scalability allows deployment across diverse microgrid configurations, ensuring reliable frequency management irrespective of renewable source types or quantities.",
            "page": 29,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              507.35540771484375,
              556.22998046875,
              579.4964599609375
            ]
          },
          {
            "type": "text",
            "text": "While AMPC demonstrates significant advancements, limitations persist, particularly in the offline phase’s reliance on precise grid modeling and simulation data. Additionally, scalability in larger networks with potential communication delays requires further validation. Future work will refine these aspects for broader applicability. Future research will explore distributed and hybrid control strategies for multi-microgrid networks to enhance resilience further. Fine-tuning COA-jDE parameters for complex grid scenarios and extending AMPC to solar PV and PMSG-based systems will test its versatility across renewable energy technologies.",
            "page": 29,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              577.35546875,
              556.2616577148438,
              639.4964599609375
            ]
          },
          {
            "type": "text",
            "text": "Data availability All data generated or analyzed during this study are included in this published article.",
            "page": 29,
            "font_size": 10.0,
            "bbox": [
              155.90550231933594,
              647.7844848632812,
              462.6119689941406,
              671.4964599609375
            ]
          },
          {
            "type": "text",
            "text": "Received: 31 October 2024; Accepted: 2 May 2025",
            "page": 29,
            "font_size": 8.5,
            "bbox": [
              155.90550231933594,
              680.4164428710938,
              330.8218688964844,
              691.865966796875
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 29,
            "font_size": 0,
            "bbox": [
              155.90548706054688,
              692.4407348632812,
              287.9054870605469,
              703.24072265625
            ]
          }
        ]
      },
      {
        "id": "section_4",
        "title": "References 1. Husin, H. et al. A critical review of the integration of renewable energy sources with various technologies. Protection and control of",
        "level": 1,
        "page": 29,
        "content": [
          {
            "type": "text",
            "text": "modern power systems 6(1), 1–18 (2021).",
            "page": 29,
            "font_size": 7.5,
            "bbox": [
              168.6614990234375,
              732.3607177734375,
              290.05548095703125,
              742.74072265625
            ]
          },
          {
            "type": "image",
            "text": "",
            "page": 29,
            "font_size": 0,
            "bbox": [
              155.90550231933594,
              50.49903869628906,
              495.50616455078125,
              227.139404296875
            ]
          },
          {
            "type": "text",
            "text": "Fig. 20. Active power response of the GFM to mitigate frequency disturbances during LLLG fault.",
            "page": 29,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              236.46630859375,
              508.492919921875,
              248.9223175048828
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 29 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 29,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 29,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "2. Fernández-Guillamón, A., Gómez-Lázaro, E. & Molina-García, Á. Extensive frequency response and inertia analysis under high",
            "page": 30,
            "font_size": 7.5,
            "bbox": [
              155.90550231933594,
              48.53391647338867,
              555.8778686523438,
              58.65141677856445
            ]
          },
          {
            "type": "text",
            "text": "renewable energy source integration scenarios: application to the european interconnected power system. IET Renewable Power Generation 14(15), 2885–2896 (2020). 3. Ul-Haq, A., Awan, Yamen S. & Ajum, A. “Frequency control of seig based microgrid during transition from grid connected to island mode,” In 2020 9th International Conference on Industrial Technology and Management (ICITM). IEEE, pp. 234–238 (2020). 4. Liu, W. H. et al. Optimal design and sizing of integrated centralized and decentralized energy systems. Energy Procedia 105, 3733–3740 (2017). 5. Qin, B., Wang, M., Zhang, G. & Zhang, Z. Impact of renewable energy penetration rate on power system frequency stability. Energy Reports 8, 997–1003 (2022). 6. Pattabiraman, D., Lasseter, R. & Jahns, T. “Comparison of grid following and grid forming control for a high inverter penetration power system,” In 2018 IEEE Power & Energy Society General Meeting (PESGM). IEEE, pp. 1–5 (2018). 7. Li, Y., Gu, Y. & Green, T. C. Revisiting grid-forming and grid-following inverters: A duality theory. IEEE. Trans. Power. Syst. 37(6), 4541–4554 (2022). 8. Ducoin, E. A., Gu, Y., Chaudhuri, B. & Green, T. C. “Analytical design of contributions of grid-forming & grid-following inverters to frequency stability,” IEEE. Trans. Power. Syst., (2024). 9. Naveed, I., Zhao, G., Yamin, Z. & Gul, W. “Steady state performance analysis of dfig with different magnetizing strategies in a pitch- regulated variable speed wind turbine,” In 2020 4th International Conference on Power and Energy Engineering (ICPEE). IEEE, pp. 174–179 (2020). 10. Bikdeli, E., Islam, M. R., Rahman, M. M. & Muttaqi, K. M. State of the art of the techniques for grid forming inverters to solve the challenges of renewable rich power grids. Energies 15(5), 1879 (2022). 11. Rathnayake, D. B. et al. Grid forming inverter modeling, control, and applications. IEEE Access 9, 114 781-114 807 (2021). 12. Mirmohammad, M. & Azad, S. P. Control and stability of grid-forming inverters: A comprehensive review. Energies 17(13), 3186 (2024). 13. Kerdphol, T., Rahman, F. S., Watanabe, M. & Mitani, Y. Robust virtual inertia control of a low inertia microgrid considering frequency measurement effects. IEEE access 7, 57 550-57 560 (2019). 14. Das, T. S., Annakkage, U. D., Muthumuni, D. & Park, I. K. Robust higher order sliding mode control of grid-forming converters with lcl filter in weak grid scenarios for fast frequency support. IET Generation, Transmission & Distribution, (2024). 15. Hossain, R. R. et al. Coordinated frequency regulation in grid-forming storage network via safety-consensus. arXiv preprint arXiv:2410.14877, (2024). 16. Benhmidouch, Z., Moufid, S., Abbou, A., Ait-Omar, A., Laabassi, H., Chatri, C., Ali, I. H. O. & Bouzekri, H. “A fuzzy logic based controller for synchronization of vsg controlled grid-forming inverters,” in 2023 IEEE PES/IAS PowerAfrica. IEEE, pp. 1–5 (2023). 17. Palizban, O. & Kauhaniemi, K. Hierarchical control structure in microgrids with distributed generation: Island and grid-connected mode. Renew. Sustain. Energy. Rev. 44, 797–813 (2015). 18. Deng, H. & Fang, J. State-space modeling, stability analysis, and controller design of grid-forming converters with distributed virtual inertia. Frontiers in Energy Research 10, 833387 (2022). 19. Huang, L., Xin, H. & Dorfler, F. H∞−control of grid-connected converters: Design, objectives and decentralized stability certificates. IEEE. Trans. Smart. Grid. 11(5), 3805–3816 (2020). 20. Heydari, R. et al. Model-free predictive control of grid-forming inverters with lcl filters. IEEE Trans. Power. Electron. 37(8), 9200–9211 (2022). 21. Li, Y., Xia, Y., Ni, Y., Peng, Y. & Feng, Q. Transient stability analysis for grid-forming vscs based on nonlinear decoupling method. Sustainability 15(15), 11981 (2023). 22. Qi, X., Zheng, J. & Mei, F. Model predictive control-based load-frequency regulation of grid-forming inverter-based power systems. Frontiers in Energy Research 10, 932788 (2022). 23. Pérez-Ibacache, R. et al. Decentralized model-based predictive control for der units integration in ac microgrids subject to operational and safety constraints. IEEE Transactions on Power Delivery 36(4), 2479–2489 (2020). 24. Gbadega, P. A. & Saha, A. K. Load frequency control of a two-area power system with a stand-alone microgrid based on adaptive model predictive control. IEEE J. Emerg. Sel. Top. Power. Electron. 9(6), 7253–7263 (2020). 25. Wang, L. et al. Adaptive inertia and damping coordination (aidc) control for grid-forming vsg to improve transient stability. Electronics 12(9), 2060 (2023). 26. Liu, Z., Xi, L., Quan, Y., Cheng, C. & Zhu, J. Brain-inspired collaborative automatic generation control with large-scale electric vehicles integration. IEEE. Trans. Sustain. Energy. (2024). 27. Liu, Z., Xi, L., Quan, Y. & Cheng, C. Brain-inspired collaborative power dynamic dispatch for the digital twin smart generation system. IEEE Transactions on Industry Applications (2024). 28. Kerdphol, T., Watanabe, M., Hongesombut, K. & Mitani, Y. Self-adaptive virtual inertia control-based fuzzy logic to improve frequency stability of microgrid with high renewable penetration. IEEE Access 7, 76 071-76 083 (2019). 29. Gouveia, J., Moreira, C. & Lopes, J. P. Rule-based adaptive control strategy for grid-forming inverters in islanded power systems for improving frequency stability. Electric Power Systems Research 197, 107339 (2021). 30. GC0137: Grid Code Requirements for Generating Units, Std., (2022). 31. IEEE, IEEE Standard for Interconnection and Interoperability of Distributed Energy Resources with Associated Electric Power Systems Interfaces, Std., (2018). 32. Babu, V. V., Roselyn, J. P., Nithya, C. & Sundaravadivel, P. Development of grid-forming and grid-following inverter control in microgrid network ensuring grid stability and frequency response. Electronics 13(10), 1958 (2024). 33. Jia, H., Rao, H., Wen, C. & Mirjalili, S. Crayfish optimization algorithm. Artificial Intelligence Review 56(Suppl 2), 1919–1979 (2023). 34. Deng, W., Xu, J., Song, Y. & Zhao, H. Differential evolution algorithm with wavelet basis function and optimal mutation strategy for complex optimization problem. Applied Soft Computing 100, 106724 (2021). 35. Brest, J., Greiner, S., Boskovic, B., Mernik, M. & Zumer, V. Self-adapting control parameters in differential evolution: A comparative study on numerical benchmark problems. IEEE. Trans. Evol. Comput. 10(6), 646–657 (2006). 36. Yameen, M. Z., Lu, Z., Rao, M. A. A., Mohammad Nasimullah, A. & Younis, W. Improvement of lvrt capability of grid-connected wind-based microgrid using a hybrid goa-pso-tuned statcom for adherence to grid standards. IET Renewable Power Generation 18(15), 3218–3238 (2024). 37. Younis, W. et al. Enhancing load frequency control of interconnected power system using hybrid pso-aha optimizer. Energies 17(16), 3962 (2024). 38. Muisyo, I. N., Muriithi, C. M. & Kamau, S. I. Enhancing low voltage ride through capability of grid connected dfig based wecs using wca-pso tuned statcom controller. Heliyon 8(8), (2022). 39. Yameen, M. Z. & Lu, Z. Enhancing microgrid stability with a pd-pida controlled statcom using a mgoa for fast-frequency response. J. Renew. Sustain. Energy. 17(1), (2025). 40. Duan, M., Yang, H., Wang, S. & Liu, Y. Self-adaptive dual-strategy differential evolution algorithm. Plos one 14(10), e0222706 (2019). 41. Deng, W. et al. An improved self-adaptive differential evolution algorithm and its application. Chemometr. Intell. Lab. Syst. 128, 66–76 (2013).",
            "page": 30,
            "font_size": 7.5,
            "bbox": [
              155.90550231933594,
              56.83638000488281,
              555.9229736328125,
              730.6514282226562
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 30 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 30,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 30,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          },
          {
            "type": "text",
            "text": "42. Wang, H.-B., Ren, X.-N., Li, G.-Q. & Tu, X.-Y. Apdde: self-adaptive parameter dynamics differential evolution algorithm. Soft",
            "page": 31,
            "font_size": 7.5,
            "bbox": [
              155.90550231933594,
              48.43641662597656,
              554.6385498046875,
              58.65141677856445
            ]
          },
          {
            "type": "text",
            "text": "computing 22, 1313–1333 (2018). 43. Jia, H. et al. Modified crayfish optimization algorithm for solving multiple engineering application problems. Artificial Intelligence Review 57(5), 127 (2024). 44. Fakhouri, H. N., Ishtaiwi, A., Makhadmeh, S. N., Al-Betar, M. A. & Alkhalaileh, M. Novel hybrid crayfish optimization algorithm and self-adaptive differential evolution for solving complex optimization problems. Symmetry 16(7), 927 (2024). 45. Chaib, L., Tadj, M., Choucha, A., Khemili, F. Z. & Attia, E.-F. Improved crayfish optimization algorithm for parameters estimation of photovoltaic models. Energy. Convers. Manag. 313, 118627 (2024). 46. Fan, Q. & Yan, X. Self-adaptive differential evolution algorithm with zoning evolution of control parameters and adaptive mutation strategies. IEEE Trans. Cybern. 46(1), 219–232 (2015). 47. AlKhulaifi, D., AlQahtani, M., AlSadeq, Z., Rahman, A.-U. & Musleh, D. An overview of self-adaptive differential evolution algorithms with mutation strategy. Mathematical Modelling of Engineering Problems 9(4), (2022). 48. Tanabe, R. & Fukunaga, A. Success-history based parameter adaptation for differential evolution. In 2013 IEEE congress on evolutionary computation. IEEE, pp. 71–78 (2013).",
            "page": 31,
            "font_size": 7.5,
            "bbox": [
              155.90550231933594,
              56.67137908935547,
              555.9083862304688,
              167.85142517089844
            ]
          },
          {
            "type": "text",
            "text": "Acknowledgements We gratefully acknowledge the financial support of Prince Sattam bin Abdulaziz University for our research project, funded under project number PSAU/2025/R/1446. Author contributions Conceptualization, M.Z.Y; methodology, M.Z.Y; software, M.Z.Y; validation, M.Z.Y, Z.L and F.F.M; formal anal­ ysis, W.Y; investigation, B.A.Z; resources, B.A.Z; data curation, A.K.J; writing original draft preparation, M.Z.Y; supervision, Z.L; project administration, F.F.M; funding acquisition, A.K.J. Funding This study is supported via funding from Prince Sattam bin Abdulaziz University project number (PSAU/2025/R/1446).",
            "page": 31,
            "font_size": 9.7,
            "bbox": [
              155.90550231933594,
              176.67942810058594,
              556.202880859375,
              304.3913879394531
            ]
          },
          {
            "type": "text",
            "text": "Declarations",
            "page": 31,
            "font_size": 11.0,
            "bbox": [
              155.90550231933594,
              312.67938232421875,
              215.7014923095703,
              325.7914123535156
            ]
          },
          {
            "type": "text",
            "text": "Competing interests The authors declare no competing interests. Additional information Correspondence and requests for materials should be addressed to M.Z.Y.",
            "page": 31,
            "font_size": 10.0,
            "bbox": [
              155.90550231933594,
              334.67938232421875,
              422.8052673339844,
              390.3913879394531
            ]
          },
          {
            "type": "text",
            "text": "Reprints and permissions information is available at www.nature.com/reprints. Publisher’s note Springer Nature remains neutral with regard to jurisdictional claims in published maps and institutional affiliations. Open Access This article is licensed under a Creative Commons Attribution-NonCommercial-NoDerivatives 4.0 International License, which permits any non-commercial use, sharing, distribution and reproduction in any medium or format, as long as you give appropriate credit to the original author(s) and the source, provide a link to the Creative Commons licence, and indicate if you modified the licensed material. You do not have permission under this licence to share adapted material derived from this article or parts of it. The images or other third party material in this article are included in the article’s Creative Commons licence, unless indicated otherwise in a credit line to the material. If material is not included in the article’s Creative Commons licence and your intended use is not permitted by statutory regulation or exceeds the permitted use, you will need to obtain permission directly from the copyright holder. To view a copy of this licence, visit ​h​t​t​p​:​/​/​c​r​e​a​t​i​v​e​c​o​m​m​o​ n​s​.​o​r​g​/​l​i​c​e​n​s​e​s​/​b​y​-​n​c​-​n​d​/​4​.​0​/​.​ © The Author(s) 2025",
            "page": 31,
            "font_size": 9.0,
            "bbox": [
              155.90550231933594,
              392.9811096191406,
              556.2488403320312,
              557.28271484375
            ]
          },
          {
            "type": "text",
            "text": "Scientific Reports | (2025) 15:16540 31 | https://doi.org/10.1038/s41598-025-00896-5",
            "page": 31,
            "font_size": 8.5,
            "bbox": [
              41.102298736572266,
              754.34765625,
              554.1793212890625,
              766.2576904296875
            ]
          },
          {
            "type": "text",
            "text": "www.nature.com/scientificreports/",
            "page": 31,
            "font_size": 10.0,
            "bbox": [
              41.090999603271484,
              12.308612823486328,
              200.56703186035156,
              24.218612670898438
            ]
          }
        ]
      }
    ]
  },
  "tables": [
    {
      "type": "table",
      "page": 1,
      "table_id": "table_1_0",
      "bbox": [
        0.0,
        0.0,
        595.2750244140625,
        28.668283462524414
      ],
      "rows": [
        [
          "",
          ""
        ],
        [
          "",
          "www.nature.com/scientificreports"
        ]
      ]
    },
    {
      "type": "table",
      "page": 4,
      "table_id": "table_4_0",
      "bbox": [
        48.50097220284598,
        50.64082475142045,
        554.0416259765625,
        709.9898071289062
      ],
      "rows": [
        [
          "Ref",
          "Controlling\nEquipment",
          "Controlling Technique",
          "Strengths",
          "Shortcomings"
        ],
        [
          "13",
          "PLL enabled GFM\nbacked by ESS",
          "Robust H Control\n∞\nwith VSM",
          "Enhanced frequency stability in low-inertia\nmicrogrids,\nRobust against parameter uncertainties (system\ninertia,\ndamping, and PLL efefcts),\nSuperior performance over conventional\nPI-based control",
          "Increased complexity in controller\ndesign due to robust H approach,\n∞\nHigh controller order (9th order) before reduction,\nwhich adds computational burden,\nLimited focus on real-time implementation challenges or\nhardware constraints."
        ],
        [
          "14",
          "LCL-filter\ninterfaced GFM",
          "Higher Order Sliding\nMode Control\n(HO-SMC)",
          "Enhances frequency response in weak grids,\nOfefrs robustness against parameter\nvariations and disturbances,\nOutperforms classical vector control (CVC)\nin terms of transient stability and fault\nride-through capability.",
          "Complex control design increases implementation\nchallenges,\nHigher switching rates may lead to issues if not managed\nproperly,\nScalability is not addressed,\nProposed control is only tested for grid-connected mode only"
        ],
        [
          "15",
          "GFMs and\nSynchronous\nGenerators",
          "Hierarchical two-layer\ncontrol (primary\ndroop-based, secondary\nconsensus-based)\nwith safety filters.",
          "Safe transient frequency control,\nMinimizes frequency deviations,\nDistributed control improves scalability\nand resilience.",
          "Scalability limited by droop gains and storage capacity,\nRequires high communication and coordination\nfor consensus control,\nReal-time implementation can be computationally expensive."
        ],
        [
          "28",
          "GFMs combined\nwith\nBESS and wind\nturbines",
          "Self-adaptive virtual\ninertia control\nusing fuzzy logic",
          "Enhances frequency stability in low-inertia\nmicrogrids with high renewable penetration,\nAutomatically adjusts virtual inertia in\nreal-time based on system conditions,\nMitigates frequency oscillations caused\nby renewable energy disturbances.",
          "Relies on communication links, vulnerable\nto delays/failures,\nSensitive to noise in frequency measurements,\nDependent on BESS capacity for performance,\nMay not scale well with very high RES\npenetration or larger systems,\nVoltage stability is not as addressed as frequency."
        ],
        [
          "17",
          "GFM",
          "Hierarchical control\nwith primary,\nsecondary, and tertiary\ncontrol levels\n(droop control methods\nfor primary\ncontrol in GFMs)",
          "Provides a stable reference for voltage and\nfrequency in island mode,\nHigh reliability with distributed control\nin grid-connected and island modes,\nImproves system flexibility for grid-connected\nand islanding transitions.",
          "Vulnerable to network delays or failures in\ncommunication-based controls,\nScalability issues due to centralized\ncontrol and complex hierarchical adjustments,\nHigh implementation and maintenance costs\nfrom communication infrastructure,\nSlower real-time adaptability due to potential\ncommunication delays,\nRisk of uneven load sharing with droop\ncontrol in communication-free methods."
        ],
        [
          "18",
          "GFM",
          "State-Space modeling\nframework with\nsmall-signal stability\nanalysis to\nstabilize the GFMs\n(VSM emulation)",
          "Enhances grid stability by emulating inertia\nwithout the need for energy storage,\nProvides improved frequency nadir and\nRoCoF under disturbances,\nCompatible with existing grid-forming\nconverters, enabling distributed and\nflexible inertia control,",
          "Relies heavily on precise tuning of the lead\ncompensator, making setup complex,\nLimited scalability due to configuration-\nspecific tuning requirements,\nIncreased design complexity from\nintegration of multiple control layers,\nStability could be compromised if system\nconditions vary significantly,\nPotential difficulties in maintaining control\nefefctiveness across diverse grid setups,\nHigher implementation and maintenance\ncosts due to control complexity"
        ],
        [
          "19",
          "LCL-filter\ninterfaced GFM",
          "H optimal control\n∞\nfor GFM",
          "Achieves robust stability and performance\neven under variable grid conditions,\nDecentralized control with small-gain\ntheorem for stability in multi-converter systems,\nReduces the need for trial-and-error parameter\ntuning by providing systematic control design.",
          "Requires precise tuning of H weighting\n∞\nfunctions, increasing design complexity,\nLimited scalability; configuration-specific tuning\nmay not adapt to larger or more complex systems,\nStatic controller design may struggle with large,\nsudden disturbances,\nHigh implementation cost due to complex\ndecentralized control structure,"
        ],
        [
          "20",
          "Voltage Source\nInverter (VSI)",
          "Model-free predictive\ncontrol (MF-PC)\nwith an autoregressive\nmodel (ARX)\nfor estimation",
          "Highly resilient to model inaccuracies as it\nPredicts output without needing system\nmodel parameters,\nQuick response to transient events and\nstable operation in varied grid conditions,\nMaintains low total harmonic distortion\n(THD) even with parameter mismatches.",
          "ARX model parameters need frequent adjustments,\nThis control technique has a higher computational load than\ntraditional controllers,\nSensitivity to measurement noise (in frequency\nand voltages) can impact stability,\nPerformance depends heavily on the accuracy\nof real-time data"
        ],
        [
          "21",
          "Grid-forming\nvoltage source\nconverter\n(VSC) with\na virtual\nsynchronous\ngenerator (VSG)\ncontrol",
          "Nonlinear decoupling\nmethod\nimplemented in VSG",
          "Enhances stability by dynamically adjusting\ndamping and inertia,\nEfefctively maintains frequency stability and\nsynchronizes with grid.",
          "High computational complexity limits real-time application,\nSensitive to parameter variations,\nrequiring precise tuning,\nLimited scalability for large or multi-converter\nsystems,\nRequires accurate real-time data, making\nit vulnerable to communication delays"
        ],
        [
          "22",
          "GFM is\nimplemented in\nVSI",
          "Model predictive\ncontrol (MPC)",
          "Enhances frequency stability by coordinating\nload and inverter response,\nIncorporates real-time constraints on rate of\nchange of frequency (RoCoF) and load ramping,\nEfefctively adapts to load variations and disturbances",
          "Uses static model and preset limits, reducing\nflexibility under unexpected conditions,\nRelies on fast, accurate data transmission,\nsensitive to delays,\nFrequent parameter tuning is required to\nmaintain performance,\nProposed methodology has limited focus on\nvoltage stability under significant disturbances,"
        ],
        [
          "Continued",
          "",
          "",
          "",
          ""
        ]
      ]
    },
    {
      "type": "table",
      "page": 5,
      "table_id": "table_5_0",
      "bbox": [
        49.05775615147182,
        50.64082475142045,
        554.6186785016741,
        349.4190979003906
      ],
      "rows": [
        [
          "Ref",
          "Controlling\nEquipment",
          "Controlling Technique",
          "Strengths",
          "Shortcomings"
        ],
        [
          "23",
          "Voltage Source\nConverters\n(VSC) in DER\nunits",
          "Decentralized Model\nPredictive\nControl (MPC) applied\nwithin\nVSCs based on safety\nconstraints",
          "Ensures stability and safety constraints\nduring disturbances,\nManages transitions smoothly between islanded\nand grid-connected modes,\nEfefctive at maintaining power quality under\nload changes",
          "High computational demands limit scalability\nwith more DER units,\nSensitive to inaccuracies in local measurements\nand state estimation,\nComplexity in parameter tuning for varied\noperating conditions."
        ],
        [
          "25",
          "GFM based Virtual\nSynchronous\nGenerator",
          "Adaptive Inertia and\nDamping\nCoordination (AIDC)\nControl using\na VSG framework",
          "Enhances both frequency stability and transient\nsynchronization stability,\nAdaptive inertia and damping improve\ndynamic response under fault conditions,\nBroader attraction region compared to\ntraditional methods, improving fault tolerance.",
          "High complexity in designing and tuning\nadaptive inertia and damping control,\nLimited scalability; difficult to extend to\nlarger or multi-area systems with diverse dynamics,\nIncreased computational burden due\nto continuous real-time adjustments,\nDependency on precise tuning; performance\nmay degrade under large disturbances"
        ],
        [
          "29",
          "GFM control\nimplemented on\nBattery Energy\nStorage System\n(BESS)",
          "Rule-based adaptive\ncontrol strategy\nfor virtual synchronous\nmachine (VSM)",
          "Improves frequency stability in islanded\nsystems under varying renewable penetration,\nAdaptively adjusts inertia and damping to\nrespond to disturbances and faults,\nSupports smooth recovery afetr faults and\nreduces the risk of frequency excursions",
          "Increased computational load due to continuous\nreal-time adjustments,\nRequires precise parameter tuning, which may not be\nefefctive in systems with unpredictable dynamics,\nHigh design complexity in setting adaptive\nthresholds for various network states,\nPotential delays in adaptive response under\nrapid, severe disturbances"
        ],
        [
          "This Study",
          "Grid Forming\nInverter (GFM)\nimplemented\nin Virtual\nSynchronous\nMachine (VSM)\nmodel",
          "Adaptive Model\nPredictive Control\n(AMPC)\ncombining offline\nreinforcement learning\nwith the novel COA-\njDE algorithm,\nand real-time MPC\nincorporating slack\nvariables for efefctive\nconstraint handling\nduring operation.",
          "AMPC ofefrs enhanced frequency stability with\nreduced\ncomputational complexity and improved adaptability\nto changing grid conditions,\nReduced reliance on static models or predefined\nconstraints,\nImproved responsiveness to sudden frequency\ndeviations,\nHigh accuracy in dynamic environments with\ncomplex disturbances,\nSupports scalability across larger and more diverse\npower networks,\nComparative analysis is also done.",
          ""
        ]
      ]
    },
    {
      "type": "table",
      "page": 6,
      "table_id": "table_6_0",
      "bbox": [
        66.82028063605813,
        50.64082688551683,
        554.3232062844669,
        364.926513671875
      ],
      "rows": [
        [
          "Parameter",
          "Voltage/Frequency\nDeviation",
          "Ride-Through/\nResponse Duration",
          "Tolerance Range",
          "Standard",
          "Description"
        ],
        [
          "Nominal Voltage",
          "100% (e.g., 11kV)",
          "Continuous",
          "±0.5%",
          "GC0137",
          "GFMs operate continuously at\nnominal voltage under normal conditions."
        ],
        [
          "Voltage Sag (Moderate)",
          "90% to 110% of nominal",
          "Continuous",
          "±10%",
          "GC0137, IEEE\n1547",
          "GFM must handle minor voltage\nvariations without disconnecting."
        ],
        [
          "Voltage Sag (Severe)",
          "50% of nominal voltage",
          "250 milliseconds",
          "−50%",
          "GC0137",
          "GFMs must stay connected during severe\nvoltage dips to assist with grid recovery."
        ],
        [
          "Voltage Collapse",
          "0% to 50% of nominal\nvoltage",
          "100 milliseconds",
          "−100% to −50%",
          "GC0137",
          "GFMs must remain connected momentarily\neven in extreme voltage collapses."
        ],
        [
          "Overvoltage",
          "> 110% of nominal voltage",
          "Continuous",
          "10%",
          "GC0137",
          "GFMs can handle overvoltage situations\nby maintaining system stability."
        ],
        [
          "Frequency Support",
          "±2% from nominal (50\nHz/60 Hz)",
          "Continuous",
          "±2%",
          "IEEE 1547",
          "GFMs provide active power support to\nstabilize frequency deviations."
        ],
        [
          "Low Frequency Ride-\nThrough",
          "< 47.5 Hz (for 50 Hz\nsystems)",
          "0.5 seconds",
          "−5%",
          "GC0137, IEEE\n1547",
          "GFM should remain operational for short\nfrequency drops before disconnection."
        ],
        [
          "High Frequency Ride-\nThrough",
          "> 52.0 Hz (for 50 Hz\nsystems)",
          "0.5 seconds",
          "4%",
          "GC0137, IEEE\n1547",
          "GFM should remain connected\nfor brief high-frequency events."
        ],
        [
          "Inertia Emulation",
          "Emulate inertia equivalent\nto 0.1 −0.3s H",
          "Continuous\n(VSM control mode)",
          "n/a",
          "GC0137",
          "GFM must emulate inertia equivalent to\n0.1-0.3 seconds H, to stabilize the system\nduring frequency deviations."
        ],
        [
          "Active Power Frequency\nResponse",
          "Power output variation\n(f ± 2%)",
          "Continuous",
          "±2% frequency\nvariation",
          "IEEE 1547",
          "GFM adjusts active power based on frequency\ndeviations to ensure system balance."
        ],
        [
          "Reactive Power Voltage\nResponse",
          "VAR output variation\n(V ± 5%)",
          "Continuous",
          "±5% voltage variation",
          "IEEE 1547",
          "GFM adjusts reactive power to stabilize\nvoltage within the network."
        ],
        [
          "",
          "Down to 0% of nominal\nvoltage",
          "150 ms (min) to\n1 second (max)",
          "n/a",
          "GC0137, IEEE\n1547",
          "GFM should ride through voltage sags\nand remain operational to support the grid."
        ],
        [
          "",
          "0.8 to 0.5 pu",
          "90 seconds or more",
          "Remain connected",
          "GC0137",
          "GFM must stay connected and support voltage\nrecovery when the voltage drops between 0.8\nand 0.5 pu for 90 seconds or more."
        ],
        [
          "Voltage Ride-Through\n(VRT)",
          "0.5 to 0 pu",
          "500 ms",
          "Disconnection allowed",
          "GC0137",
          "GFM is required to remain connected for 500\nmilliseconds when the voltage drops below\n0.5 pu, afetr which disconnection is permitted."
        ]
      ]
    },
    {
      "type": "table",
      "page": 12,
      "table_id": "table_12_0",
      "bbox": [
        156.03368196033296,
        50.64088657924107,
        316.220706031436,
        157.18280029296875
      ],
      "rows": [
        [
          "Parameter",
          "Variable",
          "Values"
        ],
        [
          "Prediction Horizon",
          "Np",
          "3"
        ],
        [
          "Control Horizon",
          "Nc",
          "3"
        ],
        [
          "Sampling Time",
          "Ts",
          "0.01 s"
        ],
        [
          "Slack Variable for Frequency",
          "λf",
          "Adaptive"
        ],
        [
          "Slack Variable for Voltage",
          "λv",
          "Adaptive"
        ],
        [
          "Weight on Slack Variables",
          "S",
          "0.1"
        ],
        [
          "Maximum Frequency Deviation",
          "∆fmax",
          "0.5 Hz"
        ],
        [
          "Maximum Voltage Deviation",
          "∆Vmax",
          "0.1 pu"
        ]
      ]
    },
    {
      "type": "table",
      "page": 12,
      "table_id": "table_12_1",
      "bbox": [
        156.03368196033296,
        207.51592145647322,
        350.33018798828124,
        301.94140625
      ],
      "rows": [
        [
          "Parameter",
          "Variable",
          "Value"
        ],
        [
          "Virtual Impedance Resistance Coefficient",
          "Rvir",
          "0.1876 pu"
        ],
        [
          "Virtual Impedance X/R Ratio",
          "X/R",
          "13.2"
        ],
        [
          "Maximum Current Limit",
          "Imax",
          "1.2 A"
        ],
        [
          "Filter Time Constant",
          "τfilter",
          "1.0 ms"
        ],
        [
          "Maximum Saturation Current",
          "Isat,max",
          "1.4 pu"
        ],
        [
          "Saturation Delay",
          "tsat",
          "1.0 ms"
        ],
        [
          "Current Saturation Run Time",
          "trun",
          "1.0 ms"
        ]
      ]
    },
    {
      "type": "table",
      "page": 18,
      "table_id": "table_18_0",
      "bbox": [
        156.0370603288923,
        50.64082166883681,
        411.728524344308,
        192.26678466796875
      ],
      "rows": [
        [
          "Algorithm",
          "Parameter",
          "Variable",
          "Value"
        ],
        [
          "Crayfsih\nOptimization\nAlgorithm",
          "Infulences crayfsih individual movement",
          "C1",
          "0.4"
        ],
        [
          "",
          "Related to positioning adjustments",
          "C3",
          "3.5"
        ],
        [
          "",
          "Scaling factor for search scope",
          "µ",
          "31"
        ],
        [
          "",
          "Inertia weight afefcting movement infulence",
          "σ",
          "3"
        ],
        [
          "",
          "Population size",
          "N",
          "1000"
        ],
        [
          "",
          "Lower and upper bounds of search space",
          "lb, ub",
          "[-10, 10]"
        ],
        [
          "",
          "Dimensionality of search space",
          "dim",
          "4"
        ],
        [
          "Self-Adaptive\nDifefrential\nEvolution\nAlgorithm",
          "Scaling factor for difefrential mutation",
          "F",
          "0.5"
        ],
        [
          "",
          "Crossover rate",
          "CR",
          "0.9"
        ],
        [
          "",
          "Mutation control parameter adjustment threshold",
          "TF",
          "0.1"
        ],
        [
          "",
          "Crossover control parameter adjustment threshold",
          "TCR",
          "0.1"
        ]
      ]
    },
    {
      "type": "table",
      "page": 20,
      "table_id": "table_20_0",
      "bbox": [
        156.03584411621094,
        50.640816824776785,
        310.1531704989347,
        157.50079345703125
      ],
      "rows": [
        [
          "Parameter",
          "Variable",
          "Value"
        ],
        [
          "Apparent Power",
          "S",
          "16.8 MVA"
        ],
        [
          "Grid Frequency",
          "f",
          "50 Hz"
        ],
        [
          "DC Bus Voltage",
          "VDC",
          "1500 V"
        ],
        [
          "Line RMS Voltage",
          "VL",
          "0.5 kV"
        ],
        [
          "Measurement Sample Time",
          "Tsample",
          "100 µs"
        ],
        [
          "Grid X/R Ratio",
          "X/R",
          "4"
        ],
        [
          "Short-Circuit Ratio (SCR)",
          "SCR",
          "2.5"
        ],
        [
          "Inverter Efficiency",
          "η",
          "97 %"
        ]
      ]
    },
    {
      "type": "table",
      "page": 20,
      "table_id": "table_20_1",
      "bbox": [
        156.03584411621094,
        207.83394775390624,
        343.6201433454241,
        350.1330871582031
      ],
      "rows": [
        [
          "Parameters",
          "Values"
        ],
        [
          "Rating, Voltage, Frequency",
          "16MW (8 unit), 0.6kV, 50Hz"
        ],
        [
          "Rotor/Stator Inductance",
          "Lr =0.157 H, Ls = 0.172 H"
        ],
        [
          "Rotor/Stator Resistance",
          "Rr =0.005 Ω, Rs = 0.00705 Ω"
        ],
        [
          "Nominal wind speed",
          "12m/s"
        ],
        [
          "Cut-in wind speed",
          "3.5m/s"
        ],
        [
          "Cut-out wind speed",
          "25m/s"
        ],
        [
          "No. of blades",
          "3"
        ],
        [
          "Diameter of Rotor",
          "82.5"
        ],
        [
          "Area swept by the blades",
          "5343m2"
        ],
        [
          "Rotor speed",
          "10.1 −18.7rpm"
        ],
        [
          "Max allowed pitch angle rate",
          "2deg/s"
        ]
      ]
    },
    {
      "type": "table",
      "page": 21,
      "table_id": "table_21_0",
      "bbox": [
        156.0330062866211,
        50.640816824776785,
        354.77308959960936,
        145.52838134765625
      ],
      "rows": [
        [
          "Parameter",
          "Variable",
          "Value"
        ],
        [
          "Inertia Constant",
          "H",
          "1 s"
        ],
        [
          "Damping Coefficient",
          "D",
          "1.056 pu/Hz"
        ],
        [
          "Frequency Droop",
          "Kf",
          "10 pu"
        ],
        [
          "Power Measurement Filter Time Constant",
          "τp",
          "1.00e-03 s"
        ],
        [
          "Maximum Damping Power",
          "Pd,max",
          "0.7 pu"
        ],
        [
          "Minimum Damping Power",
          "Pd,min",
          "-0.6 pu"
        ],
        [
          "Sampling Time",
          "Ts",
          "0.01 s"
        ]
      ]
    },
    {
      "type": "table",
      "page": 21,
      "table_id": "table_21_1",
      "bbox": [
        156.0330062866211,
        195.8617204938616,
        297.1516082763672,
        290.287109375
      ],
      "rows": [
        [
          "Parameter",
          "Variable",
          "Value"
        ],
        [
          "Prediction Horizon",
          "Np",
          "5 steps"
        ],
        [
          "Control Horizon",
          "Nc",
          "3 steps"
        ],
        [
          "Sampling Time",
          "Ts",
          "0.01 s"
        ],
        [
          "Weight on Frequency Error",
          "wf",
          "1"
        ],
        [
          "Weight on Voltage Error",
          "wV",
          "0.5"
        ],
        [
          "Weight on Control Efofrt",
          "wu",
          "0.01"
        ],
        [
          "Inertia Weight",
          "J",
          "1.5"
        ]
      ]
    },
    {
      "type": "table",
      "page": 24,
      "table_id": "table_24_0",
      "bbox": [
        156.01881713867186,
        280.04721901633525,
        356.6135559082031,
        322.7972106933594
      ],
      "rows": [
        [
          "Case",
          "Time",
          "Traditional\nVSM",
          "MPC",
          "AMPC"
        ],
        [
          "Load Increase USmax",
          "4s",
          "49.92 Hz",
          "49.94 Hz",
          "49.96 Hz"
        ],
        [
          "Load decrease OSmax",
          "6s",
          "50.13 Hz",
          "50.07 Hz",
          "50.05 Hz"
        ]
      ]
    },
    {
      "type": "table",
      "page": 25,
      "table_id": "table_25_0",
      "bbox": [
        156.01172256469727,
        279.80718716708094,
        347.07987213134766,
        310.6673889160156
      ],
      "rows": [
        [
          "Case",
          "Time",
          "Traditional\nVSM",
          "MPC",
          "AMPC"
        ],
        [
          "Phase shift OSmax",
          "4s",
          "50.22 Hz",
          "50.18 Hz",
          "50.16 Hz"
        ]
      ]
    },
    {
      "type": "table",
      "page": 26,
      "table_id": "table_26_0",
      "bbox": [
        156.01881713867186,
        504.8940540660511,
        360.76958618164065,
        555.0728149414062
      ],
      "rows": [
        [
          "Case",
          "Time",
          "Traditional\nVSM",
          "MPC",
          "AMPC"
        ],
        [
          "Frequency OSmax",
          "4s",
          "50.027 Hz",
          "50.019 Hz",
          "50.014 Hz"
        ],
        [
          "Steady State Frequency\nafetr island",
          "",
          "49.71 Hz",
          "49.8 Hz",
          "49.89 Hz"
        ]
      ]
    },
    {
      "type": "table",
      "page": 27,
      "table_id": "table_27_0",
      "bbox": [
        156.01881713867186,
        282.92722389914775,
        349.3741760253906,
        333.03509521484375
      ],
      "rows": [
        [
          "Case",
          "Time",
          "Traditional\nVSM",
          "MPC",
          "AMPC"
        ],
        [
          "Voltage dip at the start\nof fault",
          "4s",
          "0.19 pu",
          "0.19 pu",
          "0.25 pu"
        ],
        [
          "Voltage during fault",
          "4s to 6s",
          "0.78 pu",
          "0.91 pu",
          "0.97 pu"
        ]
      ]
    },
    {
      "type": "table",
      "page": 28,
      "table_id": "table_28_0",
      "bbox": [
        156.01881713867186,
        507.5340381969105,
        346.27281494140624,
        550.283935546875
      ],
      "rows": [
        [
          "Case",
          "Time",
          "Traditional\nVSM",
          "MPC",
          "AMPC"
        ],
        [
          "Frequency USmax",
          "4s",
          "49.59 Hz",
          "49.67 Hz",
          "49.77 Hz"
        ],
        [
          "Frquency OSmax",
          "6s",
          "50.59 Hz",
          "50.33 Hz",
          "50.18 Hz"
        ]
      ]
    }
  ],
  "statistics": {
    "total_sections": 5,
    "total_paragraphs": 0,
    "total_tables": 16,
    "total_images": 23
  }
}